% Tuning Method of Finite-Gain Multiple-Resonant Controllers Applied to Uninterruptible Power Supplies (UPS)
% Last change: 28/11/2018
% Author: Rodrigo Bertoldi
%
% Function to design resonant controllers gains for UPS up to four Resonant
% Modes. A set of equations determine controller gains based on the desired
% output response and the parameters of a class of UPS systems.
%
% INPUTS:
% n_har: Number of Controller Resonant Modes;
% Cf: Output Filter capacitance [F];
% Lf: Output Filter inductance [H];
% Rlf: Inductor resistance [Ohms];
% wr: Frequency of reference voltage (wr = 2*pi*f) [rad/s]; 
% YY0max: Maximum load admittance (YY0max = Pout_nom*0.7/Vout_rms^2) [S];
% Kpwm: PWM inverter is represented by a static gain multiplied by the control input;
% csip1: Damping Coefficient of the first resonant mode;
% csip3: Damping Coefficient of the second resonant mode;
% csip5: Damping Coefficient of the third resonant mode;
% csip7: Damping Coefficient of the fourth resonant mode;
% alpha_Pd(1): Coefficient of the desired characteristic polynomial;
% alpha_Pd(2): Coefficient of the desired characteristic polynomial;
% alpha_Pd(3): Coefficient of the desired characteristic polynomial;
% alpha_Pd(4): Coefficient of the desired characteristic polynomial;
% alpha_Pd(5): Coefficient of the desired characteristic polynomial;
% alpha_Pd(6): Coefficient of the desired characteristic polynomial;
% alpha_Pd(7): Coefficient of the desired characteristic polynomial;
% alpha_Pd(8): Coefficient of the desired characteristic polynomial;
% alpha_Pd(9): Coefficient of the desired characteristic polynomial;
% alpha_Pd(10): Coefficient of the desired characteristic polynomial;
%
% Observation:
% "f" is the frequency of reference voltage of UPS [Hz];
% "Pout_nom" is the output apparent power of UPS [VA];
% "Vout_rms" is the output RMS voltage [V];
%
% The desired characteristic polynomial:
% 1 MODE:
% alpha_Pd(0)s^4 + alpha_Pd(1)s^3 + alpha_Pd(2)s^2 + alpha_Pd(3)s^1 + 
% alpha_Pd(4)
%
% 2 MODES:
% alpha_Pd(0)s^6 + alpha_Pd(1)s^5 + alpha_Pd(2)s^4 + alpha_Pd(3)s^3 + 
% alpha_Pd(4)s^2 + alpha_Pd(5)s^1 + alpha_Pd(6)
%
% 3 MODES:
% alpha_Pd(0)s^8 + alpha_Pd(1)s^7 + alpha_Pd(2)s^6 + alpha_Pd(3)s^5 + 
% alpha_Pd(4)s^4 + alpha_Pd(5)s^3 + alpha_Pd(6)s^2 + alpha_Pd(7)s^1 + 
% alpha_Pd(8)
%
% 4 MODES:
% alpha_Pd(0)s^10 + alpha_Pd(1)s^9 + alpha_Pd(2)s^8 + alpha_Pd(3)s^7 +
% alpha_Pd(4)s^6 + alpha_Pd(5)s^5 + alpha_Pd(6)s^4 + alpha_Pd(7)s^3 +
% alpha_Pd(8)s^2 + alpha_Pd(9)s^1 + alpha_Pd(10)
%
%
% OUTPUT:
% K_alt: The state-feedback gains
%
% EXAMPLES:
% 1 MODE:
% K_alt = tuning_method_n_modes (n_har,Cf,Lf,Rlf,wr,YY0max,Kpwm,csip1,csip3,csip5,csip7,alpha_Pd1,alpha_Pd2,alpha_Pd3,alpha_Pd4,alpha_Pd5,alpha_Pd6,alpha_Pd7,alpha_Pd8,alpha_Pd9,alpha_Pd10)
% K_alt = tuning_method_n_modes (1,3*10^(-4),1*10^(-3),15*10^(-3),376.9911,0.1519,1,0.007,0.000,0.000,0.000,6007.91,25129768.92,9565454702.23,3184394088587.22,0,0,0,0,0,0)
% K_alt = [k1 k2 k3 k4]
% K_alt = [-5.4813 5.6519 -288.3928 2574.1896]
%
% 2 MODES:
% K_alt = tuning_method_n_modes (n_har,Cf,Lf,Rlf,wr,YY0max,Kpwm,csip1,csip3,csip5,csip7,alpha_Pd1,alpha_Pd2,alpha_Pd3,alpha_Pd4,alpha_Pd5,alpha_Pd6,alpha_Pd7,alpha_Pd8,alpha_Pd9,alpha_Pd10)
% K_alt = tuning_method_n_modes (2,3*10^(-4),1*10^(-3),15*10^(-3),376.9911,0.1519,1,0.000,0.007,0.000,0.000,5998.86,26306330.81,16821057747.19,34969460842555.7,7.9069111274586e+015,4.324359254982e+018,0,0,0,0)
% K_alt = [k1 k2 k3 k4 k5 k6]
% K_alt = [-5.4617 5.6051 -74.1451 1487.8669 -117.721 889.051]
%
% 3 MODES:
% K_alt = tuning_method_n_modes (n_har,Cf,Lf,Rlf,wr,YY0max,Kpwm,csip1,csip3,csip5,csip7,alpha_Pd1,alpha_Pd2,alpha_Pd3,alpha_Pd4,alpha_Pd5,alpha_Pd6,alpha_Pd7,alpha_Pd8,alpha_Pd9,alpha_Pd10)
% K_alt = tuning_method_n_modes (3,3*10^(-4),1*10^(-3),15*10^(-3),376.9911,0.1519,1,0.000,0.000,0.003,0.000,6276.14,31316860.55,44351184275.18,133094737529310,7.85279734507947e+016,1.31261702819833e+020,2.8817715692564e+022,1.55518293456464e+025,0,0)
% K_alt = [k1 k2 k3 k4 k5 k6 k7 k8]
% K_alt = [-5.7435 6.0068 -101.7345 1433.9227 -253.6461 1416.9149 -309.3628 1011.6445]
%
% 4 MODES:
% K_alt = tuning_method_n_modes (n_har,Cf,Lf,Rlf,wr,YY0max,Kpwm,csip1,csip3,csip5,csip7,alpha_Pd1,alpha_Pd2,alpha_Pd3,alpha_Pd4,alpha_Pd5,alpha_Pd6,alpha_Pd7,alpha_Pd8,alpha_Pd9,alpha_Pd10)
% K_alt = tuning_method_n_modes (4,3*10^(-4),1*10^(-3),15*10^(-3),376.9911,0.1519,1,0.000,0.003,0.003,0.020,6388.38,39090923.12,92734244530.726,357710219240550,4.14686119679024e+017,1.07285752088783e+021,6.20752299091548e+023,9.409489318894e+026,2.23317109378592e+029,1.09794096404003e+032)
% K_alt = [k1 k2 k3 k4 k5 k6 k7 k8 k9 k10]
% K_alt = [-5.7434 6.0381 -83.3865 1624.7038 -210.0964 1368.7902 -340.5869 1202.9585 -6.4276 -3.0634]

%% 
function K_alt = tuning_method_n_modes (n_har,Cf,Lf,Rlf,wr,YY0max,Kpwm,csip1,csip3,csip5,csip7,alpha_Pd1,alpha_Pd2,alpha_Pd3,alpha_Pd4,alpha_Pd5,alpha_Pd6,alpha_Pd7,alpha_Pd8,alpha_Pd9,alpha_Pd10)

if (nargin ~= 21) % Evaluates the number of input arguments
    
    error('??? The number of input arguments specified are incorrect. Try "help tuning_method_n_modes" for more information.')

else

    if (n_har<=4) % Evaluates the number of harmonics
    
        if (n_har==1) % 1 MODE
    
            k1 = (Lf*YY0max + Cf*Rlf - Cf*Lf*alpha_Pd1 + 2*Cf*Lf*csip1*wr)/(Cf*Kpwm);
            k2 = -(- 4*Lf*Cf^2*csip1^2*wr^2 + 2*Lf*alpha_Pd1*Cf^2*csip1*wr + Lf*Cf^2*wr^2 - Lf*alpha_Pd2*Cf^2 - 2*Lf*Cf*YY0max*csip1*wr + Lf*alpha_Pd1*Cf*YY0max + Cf - Lf*YY0max^2)/(Cf*Kpwm);
            k3 = (Cf*Lf*(- 4*csip1^2*wr^4 + 2*alpha_Pd1*csip1*wr^3 + wr^4 - alpha_Pd2*wr^2 + alpha_Pd4))/(Kpwm*wr);
            k4 = (Cf*Lf*(- 8*csip1^3*wr^3 + 4*alpha_Pd1*csip1^2*wr^2 + 4*csip1*wr^3 - 2*alpha_Pd2*csip1*wr - alpha_Pd1*wr^2 + alpha_Pd3))/Kpwm;

            K_alt = [k1 k2 k3 k4];
    
        elseif (n_har==2) % 2 MODES
    
            k1 = (Lf*YY0max + Cf*Rlf - Cf*Lf*alpha_Pd1 + 2*Cf*Lf*csip1*wr + 6*Cf*Lf*csip3*wr)/(Cf*Kpwm);
            k2 = (4*Lf*Cf^2*csip1^2*wr^2 + 12*Lf*Cf^2*csip1*csip3*wr^2 - 2*Lf*alpha_Pd1*Cf^2*csip1*wr + 36*Lf*Cf^2*csip3^2*wr^2 - 6*Lf*alpha_Pd1*Cf^2*csip3*wr - 10*Lf*Cf^2*wr^2 + Lf*alpha_Pd2*Cf^2 + 2*Lf*Cf*YY0max*csip1*wr + 6*Lf*Cf*YY0max*csip3*wr - Lf*alpha_Pd1*Cf*YY0max - Cf + Lf*YY0max^2)/(Cf*Kpwm);
            k3 = (Cf*Lf*(- 72*csip1^4*wr^6 + 24*csip3*csip1^3*wr^6 + 36*alpha_Pd1*csip1^3*wr^5 + 52*csip1^2*wr^6 - 12*csip3*alpha_Pd1*csip1^2*wr^5 - 18*alpha_Pd2*csip1^2*wr^4 + 2*alpha_Pd6*csip1^2 - 12*csip3*csip1*wr^6 - 17*alpha_Pd1*csip1*wr^5 + 6*csip3*alpha_Pd2*csip1*wr^4 + 9*alpha_Pd3*csip1*wr^3 - alpha_Pd5*csip1*wr - 6*csip3*alpha_Pd6*csip1 - 4*wr^6 + 3*csip3*alpha_Pd1*wr^5 + 4*alpha_Pd2*wr^4 - 3*csip3*alpha_Pd3*wr^3 - 4*alpha_Pd4*wr^2 + 3*csip3*alpha_Pd5*wr + 4*alpha_Pd6))/(2*Kpwm*wr^3*(9*csip1^2 - 30*csip1*csip3 + 9*csip3^2 + 16));
            k4 = (Cf*Lf*(- 144*csip1^5*wr^6 + 48*csip3*csip1^4*wr^6 + 72*alpha_Pd1*csip1^4*wr^5 + 140*csip1^3*wr^6 - 24*csip3*alpha_Pd1*csip1^3*wr^5 - 36*alpha_Pd2*csip1^3*wr^4 - 36*csip3*csip1^2*wr^6 - 52*alpha_Pd1*csip1^2*wr^5 + 12*csip3*alpha_Pd2*csip1^2*wr^4 + 18*alpha_Pd3*csip1^2*wr^3 - 25*csip1*wr^6 + 12*csip3*alpha_Pd1*csip1*wr^5 + 17*alpha_Pd2*csip1*wr^4 - 6*csip3*alpha_Pd3*csip1*wr^3 - 9*alpha_Pd4*csip1*wr^2 + alpha_Pd6*csip1 + 3*csip3*wr^6 + 4*alpha_Pd1*wr^5 - 3*csip3*alpha_Pd2*wr^4 - 4*alpha_Pd3*wr^3 + 3*csip3*alpha_Pd4*wr^2 + 4*alpha_Pd5*wr - 3*csip3*alpha_Pd6))/(2*Kpwm*wr^3*(9*csip1^2 - 30*csip1*csip3 + 9*csip3^2 + 16));
            k5 = -(Cf*Lf*(5832*csip3^4*wr^6 - 17496*csip1*csip3^3*wr^6 - 972*alpha_Pd1*csip3^3*wr^5 + 8748*csip3^2*wr^6 + 2916*csip1*alpha_Pd1*csip3^2*wr^5 + 162*alpha_Pd2*csip3^2*wr^4 - 18*alpha_Pd6*csip3^2 + 8748*csip1*csip3*wr^6 - 1701*alpha_Pd1*csip3*wr^5 - 486*csip1*alpha_Pd2*csip3*wr^4 - 27*alpha_Pd3*csip3*wr^3 + 27*alpha_Pd5*csip3*wr + 6*csip1*alpha_Pd6*csip3 - 2916*wr^6 - 729*csip1*alpha_Pd1*wr^5 + 324*alpha_Pd2*wr^4 + 81*csip1*alpha_Pd3*wr^3 - 36*alpha_Pd4*wr^2 - 9*csip1*alpha_Pd5*wr + 4*alpha_Pd6))/(6*Kpwm*wr^3*(9*csip1^2 - 30*csip1*csip3 + 9*csip3^2 + 16));
            k6 = -(Cf*Lf*(3888*csip3^5*wr^6 - 11664*csip1*csip3^4*wr^6 - 648*alpha_Pd1*csip3^4*wr^5 + 4860*csip3^3*wr^6 + 1944*csip1*alpha_Pd1*csip3^3*wr^5 + 108*alpha_Pd2*csip3^3*wr^4 + 8748*csip1*csip3^2*wr^6 - 972*alpha_Pd1*csip3^2*wr^5 - 324*csip1*alpha_Pd2*csip3^2*wr^4 - 18*alpha_Pd3*csip3^2*wr^3 - 3645*csip3*wr^6 - 972*csip1*alpha_Pd1*csip3*wr^5 + 189*alpha_Pd2*csip3*wr^4 + 54*csip1*alpha_Pd3*csip3*wr^3 + 3*alpha_Pd4*csip3*wr^2 - 3*alpha_Pd6*csip3 - 729*csip1*wr^6 + 324*alpha_Pd1*wr^5 + 81*csip1*alpha_Pd2*wr^4 - 36*alpha_Pd3*wr^3 - 9*csip1*alpha_Pd4*wr^2 + 4*alpha_Pd5*wr + csip1*alpha_Pd6))/(2*Kpwm*wr^3*(9*csip1^2 - 30*csip1*csip3 + 9*csip3^2 + 16));     
    
            K_alt = [k1 k2 k3 k4 k5 k6];
    
        elseif (n_har==3) % 3 MODES
    
            k1 = (Lf*YY0max + Cf*Rlf - Cf*Lf*alpha_Pd1 + 2*Cf*Lf*csip1*wr + 6*Cf*Lf*csip3*wr + 10*Cf*Lf*csip5*wr)/(Cf*Kpwm);
            k2 = (4*Lf*Cf^2*csip1^2*wr^2 + 12*Lf*Cf^2*csip1*csip3*wr^2 + 20*Lf*Cf^2*csip1*csip5*wr^2 - 2*Lf*alpha_Pd1*Cf^2*csip1*wr + 36*Lf*Cf^2*csip3^2*wr^2 + 60*Lf*Cf^2*csip3*csip5*wr^2 - 6*Lf*alpha_Pd1*Cf^2*csip3*wr + 100*Lf*Cf^2*csip5^2*wr^2 - 10*Lf*alpha_Pd1*Cf^2*csip5*wr - 35*Lf*Cf^2*wr^2 + Lf*alpha_Pd2*Cf^2 + 2*Lf*Cf*YY0max*csip1*wr + 6*Lf*Cf*YY0max*csip3*wr + 10*Lf*Cf*YY0max*csip5*wr - Lf*alpha_Pd1*Cf*YY0max - Cf + Lf*YY0max^2)/(Cf*Kpwm);
            k3 = -(Cf*Lf*(48*wr^2*alpha_Pd6 - 31*csip1^2*alpha_Pd8 - 4*csip1^4*alpha_Pd8 - 48*alpha_Pd8 - 48*wr^4*alpha_Pd4 + 48*wr^6*alpha_Pd2 - 48*wr^8 + 1249*csip1^2*wr^8 - 4364*csip1^4*wr^8 + 3600*csip1^6*wr^8 - csip1^2*wr^2*alpha_Pd6 + 225*csip1^2*wr^4*alpha_Pd4 - 641*csip1^2*wr^6*alpha_Pd2 - 450*csip1^3*wr^5*alpha_Pd3 + 1732*csip1^3*wr^7*alpha_Pd1 + 900*csip1^4*wr^6*alpha_Pd2 - 1800*csip1^5*wr^7*alpha_Pd1 + 1188*csip1^3*csip3*wr^8 + 700*csip1^3*csip5*wr^8 - 1200*csip1^5*csip3*wr^8 - 720*csip1^5*csip5*wr^8 + 69*csip1*csip3*alpha_Pd8 + 35*csip1*csip5*alpha_Pd8 + 15*csip3*csip5*alpha_Pd8 + 16*csip1*wr*alpha_Pd7 - 36*csip3*wr*alpha_Pd7 - 20*csip5*wr*alpha_Pd7 + 12*csip1^3*csip3*alpha_Pd8 + 20*csip1^3*csip5*alpha_Pd8 - 112*csip1*wr^3*alpha_Pd5 + 208*csip1*wr^5*alpha_Pd3 - 304*csip1*wr^7*alpha_Pd1 + 36*csip3*wr^3*alpha_Pd5 - 36*csip3*wr^5*alpha_Pd3 + 36*csip3*wr^7*alpha_Pd1 + 2*csip1^3*wr*alpha_Pd7 + 20*csip5*wr^3*alpha_Pd5 - 20*csip5*wr^5*alpha_Pd3 + 20*csip5*wr^7*alpha_Pd1 - 219*csip1*csip3*wr^8 - 125*csip1*csip5*wr^8 + 15*csip3*csip5*wr^8 - 60*csip1^2*csip3*csip5*alpha_Pd8 + 3*csip1*csip3*wr^2*alpha_Pd6 - 75*csip1*csip3*wr^4*alpha_Pd4 + 147*csip1*csip3*wr^6*alpha_Pd2 - 6*csip1^2*csip3*wr*alpha_Pd7 + 5*csip1*csip5*wr^2*alpha_Pd6 - 45*csip1*csip5*wr^4*alpha_Pd4 + 85*csip1*csip5*wr^6*alpha_Pd2 - 10*csip1^2*csip5*wr*alpha_Pd7 - 15*csip3*csip5*wr^2*alpha_Pd6 + 15*csip3*csip5*wr^4*alpha_Pd4 - 15*csip3*csip5*wr^6*alpha_Pd2 + 150*csip1^2*csip3*wr^5*alpha_Pd3 - 444*csip1^2*csip3*wr^7*alpha_Pd1 - 300*csip1^3*csip3*wr^6*alpha_Pd2 + 90*csip1^2*csip5*wr^5*alpha_Pd3 - 260*csip1^2*csip5*wr^7*alpha_Pd1 + 600*csip1^4*csip3*wr^7*alpha_Pd1 - 180*csip1^3*csip5*wr^6*alpha_Pd2 + 360*csip1^4*csip5*wr^7*alpha_Pd1 - 180*csip1^2*csip3*csip5*wr^8 + 240*csip1^4*csip3*csip5*wr^8 + 60*csip1^2*csip3*csip5*wr^6*alpha_Pd2 - 120*csip1^3*csip3*csip5*wr^7*alpha_Pd1 + 30*csip1*csip3*csip5*wr*alpha_Pd7 - 30*csip1*csip3*csip5*wr^5*alpha_Pd3 + 60*csip1*csip3*csip5*wr^7*alpha_Pd1))/(4*Kpwm*wr^5*(9*csip1^2 - 30*csip1*csip3 + 9*csip3^2 + 16)*(25*csip1^2 - 130*csip1*csip5 + 25*csip5^2 + 144));
            k4 = -(Cf*Lf*(36*csip3*alpha_Pd8 - 16*csip1*alpha_Pd8 + 20*csip5*alpha_Pd8 - 48*wr*alpha_Pd7 - 2*csip1^3*alpha_Pd8 + 48*wr^3*alpha_Pd5 - 48*wr^5*alpha_Pd3 + 48*wr^7*alpha_Pd1 - 400*csip1*wr^8 + 36*csip3*wr^8 + 20*csip5*wr^8 + 4230*csip1^3*wr^8 - 10528*csip1^5*wr^8 + 7200*csip1^7*wr^8 - 225*csip1^2*wr^3*alpha_Pd5 + 641*csip1^2*wr^5*alpha_Pd3 - 1249*csip1^2*wr^7*alpha_Pd1 + 450*csip1^3*wr^4*alpha_Pd4 - 1732*csip1^3*wr^6*alpha_Pd2 - 900*csip1^4*wr^5*alpha_Pd3 + 4364*csip1^4*wr^7*alpha_Pd1 + 1800*csip1^5*wr^6*alpha_Pd2 - 3600*csip1^6*wr^7*alpha_Pd1 - 882*csip1^2*csip3*wr^8 - 510*csip1^2*csip5*wr^8 + 2976*csip1^4*csip3*wr^8 + 1760*csip1^4*csip5*wr^8 - 2400*csip1^6*csip3*wr^8 - 1440*csip1^6*csip5*wr^8 + 6*csip1^2*csip3*alpha_Pd8 + 10*csip1^2*csip5*alpha_Pd8 + 112*csip1*wr^2*alpha_Pd6 - 208*csip1*wr^4*alpha_Pd4 + 304*csip1*wr^6*alpha_Pd2 + csip1^2*wr*alpha_Pd7 - 36*csip3*wr^2*alpha_Pd6 + 36*csip3*wr^4*alpha_Pd4 - 36*csip3*wr^6*alpha_Pd2 - 20*csip5*wr^2*alpha_Pd6 + 20*csip5*wr^4*alpha_Pd4 - 20*csip5*wr^6*alpha_Pd2 + 75*csip1*csip3*wr^3*alpha_Pd5 - 147*csip1*csip3*wr^5*alpha_Pd3 + 219*csip1*csip3*wr^7*alpha_Pd1 + 45*csip1*csip5*wr^3*alpha_Pd5 - 85*csip1*csip5*wr^5*alpha_Pd3 + 125*csip1*csip5*wr^7*alpha_Pd1 - 15*csip3*csip5*wr^3*alpha_Pd5 + 15*csip3*csip5*wr^5*alpha_Pd3 - 15*csip3*csip5*wr^7*alpha_Pd1 + 90*csip1*csip3*csip5*wr^8 - 150*csip1^2*csip3*wr^4*alpha_Pd4 + 444*csip1^2*csip3*wr^6*alpha_Pd2 + 300*csip1^3*csip3*wr^5*alpha_Pd3 - 1188*csip1^3*csip3*wr^7*alpha_Pd1 - 90*csip1^2*csip5*wr^4*alpha_Pd4 + 260*csip1^2*csip5*wr^6*alpha_Pd2 - 600*csip1^4*csip3*wr^6*alpha_Pd2 + 180*csip1^3*csip5*wr^5*alpha_Pd3 - 700*csip1^3*csip5*wr^7*alpha_Pd1 + 1200*csip1^5*csip3*wr^7*alpha_Pd1 - 360*csip1^4*csip5*wr^6*alpha_Pd2 + 720*csip1^5*csip5*wr^7*alpha_Pd1 - 480*csip1^3*csip3*csip5*wr^8 + 480*csip1^5*csip3*csip5*wr^8 - 30*csip1*csip3*csip5*alpha_Pd8 - 3*csip1*csip3*wr*alpha_Pd7 - 5*csip1*csip5*wr*alpha_Pd7 + 15*csip3*csip5*wr*alpha_Pd7 - 60*csip1^2*csip3*csip5*wr^5*alpha_Pd3 + 180*csip1^2*csip3*csip5*wr^7*alpha_Pd1 + 120*csip1^3*csip3*csip5*wr^6*alpha_Pd2 - 240*csip1^4*csip3*csip5*wr^7*alpha_Pd1 + 30*csip1*csip3*csip5*wr^4*alpha_Pd4 - 60*csip1*csip3*csip5*wr^6*alpha_Pd2))/(4*Kpwm*wr^5*(9*csip1^2 - 30*csip1*csip3 + 9*csip3^2 + 16)*(25*csip1^2 - 130*csip1*csip5 + 25*csip5^2 + 144));
            k5 = -(Cf*Lf*(32*alpha_Pd8 + 9*csip3^2*alpha_Pd8 - 324*csip3^4*alpha_Pd8 - 288*wr^2*alpha_Pd6 + 2592*wr^4*alpha_Pd4 - 23328*wr^6*alpha_Pd2 + 209952*wr^8 - 3090231*csip3^2*wr^8 + 2860596*csip3^4*wr^8 + 2624400*csip3^6*wr^8 - 729*csip3^2*wr^2*alpha_Pd6 + 2025*csip3^2*wr^4*alpha_Pd4 + 115911*csip3^2*wr^6*alpha_Pd2 - 12150*csip3^3*wr^5*alpha_Pd3 - 586116*csip3^3*wr^7*alpha_Pd1 + 72900*csip3^4*wr^6*alpha_Pd2 - 437400*csip3^5*wr^7*alpha_Pd1 + 7164612*csip1*csip3^3*wr^8 - 7873200*csip1*csip3^5*wr^8 - 1968300*csip3^3*csip5*wr^8 - 1574640*csip3^5*csip5*wr^8 + 21*csip1*csip3*alpha_Pd8 + 45*csip1*csip5*alpha_Pd8 - 255*csip3*csip5*alpha_Pd8 - 72*csip1*wr*alpha_Pd7 + 108*csip3*wr*alpha_Pd7 + 180*csip5*wr*alpha_Pd7 + 108*csip1*csip3^3*alpha_Pd8 + 540*csip3^3*csip5*alpha_Pd8 + 648*csip1*wr^3*alpha_Pd5 - 5832*csip1*wr^5*alpha_Pd3 + 52488*csip1*wr^7*alpha_Pd1 + 756*csip3*wr^3*alpha_Pd5 - 22356*csip3*wr^5*alpha_Pd3 + 341172*csip3*wr^7*alpha_Pd1 - 1620*csip5*wr^3*alpha_Pd5 + 14580*csip5*wr^5*alpha_Pd3 - 131220*csip5*wr^7*alpha_Pd1 + 486*csip3^3*wr*alpha_Pd7 - 1121931*csip1*csip3*wr^8 + 295245*csip1*csip5*wr^8 + 1476225*csip3*csip5*wr^8 - 180*csip1*csip3^2*csip5*alpha_Pd8 + 243*csip1*csip3*wr^2*alpha_Pd6 - 6075*csip1*csip3*wr^4*alpha_Pd4 + 89667*csip1*csip3*wr^6*alpha_Pd2 - 162*csip1*csip3^2*wr*alpha_Pd7 - 405*csip1*csip5*wr^2*alpha_Pd6 + 3645*csip1*csip5*wr^4*alpha_Pd4 - 32805*csip1*csip5*wr^6*alpha_Pd2 + 1215*csip3*csip5*wr^2*alpha_Pd6 - 1215*csip3*csip5*wr^4*alpha_Pd4 - 76545*csip3*csip5*wr^6*alpha_Pd2 - 810*csip3^2*csip5*wr*alpha_Pd7 + 36450*csip1*csip3^2*wr^5*alpha_Pd3 - 866052*csip1*csip3^2*wr^7*alpha_Pd1 - 218700*csip1*csip3^3*wr^6*alpha_Pd2 + 1312200*csip1*csip3^4*wr^7*alpha_Pd1 + 7290*csip3^2*csip5*wr^5*alpha_Pd3 + 393660*csip3^2*csip5*wr^7*alpha_Pd1 - 43740*csip3^3*csip5*wr^6*alpha_Pd2 + 262440*csip3^4*csip5*wr^7*alpha_Pd1 - 3542940*csip1*csip3^2*csip5*wr^8 + 4723920*csip1*csip3^4*csip5*wr^8 + 131220*csip1*csip3^2*csip5*wr^6*alpha_Pd2 - 787320*csip1*csip3^3*csip5*wr^7*alpha_Pd1 + 270*csip1*csip3*csip5*wr*alpha_Pd7 - 21870*csip1*csip3*csip5*wr^5*alpha_Pd3 + 393660*csip1*csip3*csip5*wr^7*alpha_Pd1))/(12*Kpwm*wr^5*(9*csip1^2 - 30*csip1*csip3 + 9*csip3^2 + 16)*(225*csip3^2 - 510*csip3*csip5 + 225*csip5^2 + 64));
            k6 = (Cf*Lf*(12*csip3*alpha_Pd8 - 8*csip1*alpha_Pd8 + 20*csip5*alpha_Pd8 - 32*wr*alpha_Pd7 + 54*csip3^3*alpha_Pd8 + 288*wr^3*alpha_Pd5 - 2592*wr^5*alpha_Pd3 + 23328*wr^7*alpha_Pd1 - 52488*csip1*wr^8 - 481140*csip3*wr^8 + 131220*csip5*wr^8 + 2646270*csip3^3*wr^8 - 1469664*csip3^5*wr^8 - 1749600*csip3^7*wr^8 + 225*csip3^2*wr^3*alpha_Pd5 + 12879*csip3^2*wr^5*alpha_Pd3 - 343359*csip3^2*wr^7*alpha_Pd1 - 1350*csip3^3*wr^4*alpha_Pd4 - 65124*csip3^3*wr^6*alpha_Pd2 + 8100*csip3^4*wr^5*alpha_Pd3 + 317844*csip3^4*wr^7*alpha_Pd1 - 48600*csip3^5*wr^6*alpha_Pd2 + 291600*csip3^6*wr^7*alpha_Pd1 + 1614006*csip1*csip3^2*wr^8 - 6088608*csip1*csip3^4*wr^8 + 5248800*csip1*csip3^6*wr^8 - 1377810*csip3^2*csip5*wr^8 + 1049760*csip3^4*csip5*wr^8 + 1049760*csip3^6*csip5*wr^8 - 18*csip1*csip3^2*alpha_Pd8 - 90*csip3^2*csip5*alpha_Pd8 + 72*csip1*wr^2*alpha_Pd6 - 648*csip1*wr^4*alpha_Pd4 + 5832*csip1*wr^6*alpha_Pd2 + 84*csip3*wr^2*alpha_Pd6 - 2484*csip3*wr^4*alpha_Pd4 + 37908*csip3*wr^6*alpha_Pd2 - 81*csip3^2*wr*alpha_Pd7 - 180*csip5*wr^2*alpha_Pd6 + 1620*csip5*wr^4*alpha_Pd4 - 14580*csip5*wr^6*alpha_Pd2 - 675*csip1*csip3*wr^3*alpha_Pd5 + 9963*csip1*csip3*wr^5*alpha_Pd3 - 124659*csip1*csip3*wr^7*alpha_Pd1 + 405*csip1*csip5*wr^3*alpha_Pd5 - 3645*csip1*csip5*wr^5*alpha_Pd3 + 32805*csip1*csip5*wr^7*alpha_Pd1 - 135*csip3*csip5*wr^3*alpha_Pd5 - 8505*csip3*csip5*wr^5*alpha_Pd3 + 164025*csip3*csip5*wr^7*alpha_Pd1 - 590490*csip1*csip3*csip5*wr^8 + 4050*csip1*csip3^2*wr^4*alpha_Pd4 - 96228*csip1*csip3^2*wr^6*alpha_Pd2 - 24300*csip1*csip3^3*wr^5*alpha_Pd3 + 796068*csip1*csip3^3*wr^7*alpha_Pd1 + 145800*csip1*csip3^4*wr^6*alpha_Pd2 - 874800*csip1*csip3^5*wr^7*alpha_Pd1 + 810*csip3^2*csip5*wr^4*alpha_Pd4 + 43740*csip3^2*csip5*wr^6*alpha_Pd2 - 4860*csip3^3*csip5*wr^5*alpha_Pd3 - 218700*csip3^3*csip5*wr^7*alpha_Pd1 + 29160*csip3^4*csip5*wr^6*alpha_Pd2 - 174960*csip3^5*csip5*wr^7*alpha_Pd1 + 3149280*csip1*csip3^3*csip5*wr^8 - 3149280*csip1*csip3^5*csip5*wr^8 + 30*csip1*csip3*csip5*alpha_Pd8 + 27*csip1*csip3*wr*alpha_Pd7 - 45*csip1*csip5*wr*alpha_Pd7 + 135*csip3*csip5*wr*alpha_Pd7 + 14580*csip1*csip3^2*csip5*wr^5*alpha_Pd3 - 393660*csip1*csip3^2*csip5*wr^7*alpha_Pd1 - 87480*csip1*csip3^3*csip5*wr^6*alpha_Pd2 + 524880*csip1*csip3^4*csip5*wr^7*alpha_Pd1 - 2430*csip1*csip3*csip5*wr^4*alpha_Pd4 + 43740*csip1*csip3*csip5*wr^6*alpha_Pd2))/(4*Kpwm*wr^5*(9*csip1^2 - 30*csip1*csip3 + 9*csip3^2 + 16)*(225*csip3^2 - 510*csip3*csip5 + 225*csip5^2 + 64));
            k7 = (Cf*Lf*(96*alpha_Pd8 - 1625*csip5^2*alpha_Pd8 + 2500*csip5^4*alpha_Pd8 - 2400*wr^2*alpha_Pd6 + 60000*wr^4*alpha_Pd4 - 1500000*wr^6*alpha_Pd2 + 37500000*wr^8 + 27734375*csip5^2*wr^8 - 320312500*csip5^4*wr^8 - 56250000*csip5^6*wr^8 + 15625*csip5^2*wr^2*alpha_Pd6 - 5625*csip5^2*wr^4*alpha_Pd4 - 3484375*csip5^2*wr^6*alpha_Pd2 + 56250*csip5^3*wr^5*alpha_Pd3 + 33437500*csip5^3*wr^7*alpha_Pd1 - 562500*csip5^4*wr^6*alpha_Pd2 + 5625000*csip5^5*wr^7*alpha_Pd1 - 85937500*csip1*csip5^3*wr^8 + 281250000*csip1*csip5^5*wr^8 + 492187500*csip3*csip5^3*wr^8 + 93750000*csip3*csip5^5*wr^8 - 75*csip1*csip3*alpha_Pd8 + 205*csip1*csip5*alpha_Pd8 + 735*csip3*csip5*alpha_Pd8 - 200*csip1*wr*alpha_Pd7 - 900*csip3*wr*alpha_Pd7 + 2500*csip5*wr*alpha_Pd7 - 500*csip1*csip5^3*alpha_Pd8 - 1500*csip3*csip5^3*alpha_Pd8 + 5000*csip1*wr^3*alpha_Pd5 - 125000*csip1*wr^5*alpha_Pd3 + 3125000*csip1*wr^7*alpha_Pd1 + 22500*csip3*wr^3*alpha_Pd5 - 562500*csip3*wr^5*alpha_Pd3 + 14062500*csip3*wr^7*alpha_Pd1 - 38500*csip5*wr^3*alpha_Pd5 + 362500*csip5*wr^5*alpha_Pd3 + 5937500*csip5*wr^7*alpha_Pd1 - 6250*csip5^3*wr*alpha_Pd7 - 29296875*csip1*csip3*wr^8 - 44921875*csip1*csip5*wr^8 - 275390625*csip3*csip5*wr^8 + 300*csip1*csip3*csip5^2*alpha_Pd8 + 1875*csip1*csip3*wr^2*alpha_Pd6 - 46875*csip1*csip3*wr^4*alpha_Pd4 + 1171875*csip1*csip3*wr^6*alpha_Pd2 - 3125*csip1*csip5*wr^2*alpha_Pd6 + 28125*csip1*csip5*wr^4*alpha_Pd4 + 546875*csip1*csip5*wr^6*alpha_Pd2 + 1250*csip1*csip5^2*wr*alpha_Pd7 - 9375*csip3*csip5*wr^2*alpha_Pd6 + 9375*csip3*csip5*wr^4*alpha_Pd4 + 5390625*csip3*csip5*wr^6*alpha_Pd2 + 3750*csip3*csip5^2*wr*alpha_Pd7 - 281250*csip1*csip5^2*wr^5*alpha_Pd3 + 1562500*csip1*csip5^2*wr^7*alpha_Pd1 + 2812500*csip1*csip5^3*wr^6*alpha_Pd2 - 28125000*csip1*csip5^4*wr^7*alpha_Pd1 - 93750*csip3*csip5^2*wr^5*alpha_Pd3 - 51562500*csip3*csip5^2*wr^7*alpha_Pd1 + 937500*csip3*csip5^3*wr^6*alpha_Pd2 - 9375000*csip3*csip5^4*wr^7*alpha_Pd1 + 351562500*csip1*csip3*csip5^2*wr^8 - 468750000*csip1*csip3*csip5^4*wr^8 - 4687500*csip1*csip3*csip5^2*wr^6*alpha_Pd2 + 46875000*csip1*csip3*csip5^3*wr^7*alpha_Pd1 - 750*csip1*csip3*csip5*wr*alpha_Pd7 + 468750*csip1*csip3*csip5*wr^5*alpha_Pd3 - 23437500*csip1*csip3*csip5*wr^7*alpha_Pd1))/(20*Kpwm*wr^5*(25*csip1^2 - 130*csip1*csip5 + 25*csip5^2 + 144)*(225*csip3^2 - 510*csip3*csip5 + 225*csip5^2 + 64));
            k8 = -(Cf*Lf*(100*csip5*alpha_Pd8 - 36*csip3*alpha_Pd8 - 8*csip1*alpha_Pd8 - 96*wr*alpha_Pd7 - 250*csip5^3*alpha_Pd8 + 2400*wr^3*alpha_Pd5 - 60000*wr^5*alpha_Pd3 + 1500000*wr^7*alpha_Pd1 - 3125000*csip1*wr^8 - 14062500*csip3*wr^8 - 20937500*csip5*wr^8 - 44531250*csip5^3*wr^8 + 122500000*csip5^5*wr^8 + 22500000*csip5^7*wr^8 - 225*csip5^2*wr^3*alpha_Pd5 - 139375*csip5^2*wr^5*alpha_Pd3 + 1109375*csip5^2*wr^7*alpha_Pd1 + 2250*csip5^3*wr^4*alpha_Pd4 + 1337500*csip5^3*wr^6*alpha_Pd2 - 22500*csip5^4*wr^5*alpha_Pd3 - 12812500*csip5^4*wr^7*alpha_Pd1 + 225000*csip5^5*wr^6*alpha_Pd2 - 2250000*csip5^6*wr^7*alpha_Pd1 + 16406250*csip1*csip5^2*wr^8 + 62500000*csip1*csip5^4*wr^8 + 161718750*csip3*csip5^2*wr^8 - 112500000*csip1*csip5^6*wr^8 - 187500000*csip3*csip5^4*wr^8 - 37500000*csip3*csip5^6*wr^8 + 50*csip1*csip5^2*alpha_Pd8 + 150*csip3*csip5^2*alpha_Pd8 + 200*csip1*wr^2*alpha_Pd6 - 5000*csip1*wr^4*alpha_Pd4 + 125000*csip1*wr^6*alpha_Pd2 + 900*csip3*wr^2*alpha_Pd6 - 22500*csip3*wr^4*alpha_Pd4 + 562500*csip3*wr^6*alpha_Pd2 - 1540*csip5*wr^2*alpha_Pd6 + 14500*csip5*wr^4*alpha_Pd4 + 237500*csip5*wr^6*alpha_Pd2 + 625*csip5^2*wr*alpha_Pd7 - 1875*csip1*csip3*wr^3*alpha_Pd5 + 46875*csip1*csip3*wr^5*alpha_Pd3 - 1171875*csip1*csip3*wr^7*alpha_Pd1 + 1125*csip1*csip5*wr^3*alpha_Pd5 + 21875*csip1*csip5*wr^5*alpha_Pd3 - 1796875*csip1*csip5*wr^7*alpha_Pd1 + 375*csip3*csip5*wr^3*alpha_Pd5 + 215625*csip3*csip5*wr^5*alpha_Pd3 - 11015625*csip3*csip5*wr^7*alpha_Pd1 + 35156250*csip1*csip3*csip5*wr^8 - 11250*csip1*csip5^2*wr^4*alpha_Pd4 + 62500*csip1*csip5^2*wr^6*alpha_Pd2 + 112500*csip1*csip5^3*wr^5*alpha_Pd3 - 3437500*csip1*csip5^3*wr^7*alpha_Pd1 - 1125000*csip1*csip5^4*wr^6*alpha_Pd2 - 3750*csip3*csip5^2*wr^4*alpha_Pd4 - 2062500*csip3*csip5^2*wr^6*alpha_Pd2 + 11250000*csip1*csip5^5*wr^7*alpha_Pd1 + 37500*csip3*csip5^3*wr^5*alpha_Pd3 + 19687500*csip3*csip5^3*wr^7*alpha_Pd1 - 375000*csip3*csip5^4*wr^6*alpha_Pd2 + 3750000*csip3*csip5^5*wr^7*alpha_Pd1 - 187500000*csip1*csip3*csip5^3*wr^8 + 187500000*csip1*csip3*csip5^5*wr^8 - 30*csip1*csip3*csip5*alpha_Pd8 + 75*csip1*csip3*wr*alpha_Pd7 - 125*csip1*csip5*wr*alpha_Pd7 - 375*csip3*csip5*wr*alpha_Pd7 - 187500*csip1*csip3*csip5^2*wr^5*alpha_Pd3 + 14062500*csip1*csip3*csip5^2*wr^7*alpha_Pd1 + 1875000*csip1*csip3*csip5^3*wr^6*alpha_Pd2 - 18750000*csip1*csip3*csip5^4*wr^7*alpha_Pd1 + 18750*csip1*csip3*csip5*wr^4*alpha_Pd4 - 937500*csip1*csip3*csip5*wr^6*alpha_Pd2))/(4*Kpwm*wr^5*(25*csip1^2 - 130*csip1*csip5 + 25*csip5^2 + 144)*(225*csip3^2 - 510*csip3*csip5 + 225*csip5^2 + 64));       
    
            K_alt = [k1 k2 k3 k4 k5 k6 k7 k8];
    
        elseif (n_har==4) % 4 MODES
    
            k1 = (Lf*YY0max + Cf*Rlf - Cf*Lf*alpha_Pd1 + 2*Cf*Lf*csip1*wr + 6*Cf*Lf*csip3*wr + 10*Cf*Lf*csip5*wr + 14*Cf*Lf*csip7*wr)/(Cf*Kpwm);
            k2 = (4*Lf*Cf^2*csip1^2*wr^2 + 12*Lf*Cf^2*csip1*csip3*wr^2 + 20*Lf*Cf^2*csip1*csip5*wr^2 + 28*Lf*Cf^2*csip1*csip7*wr^2 - 2*Lf*alpha_Pd1*Cf^2*csip1*wr + 36*Lf*Cf^2*csip3^2*wr^2 + 60*Lf*Cf^2*csip3*csip5*wr^2 + 84*Lf*Cf^2*csip3*csip7*wr^2 - 6*Lf*alpha_Pd1*Cf^2*csip3*wr + 100*Lf*Cf^2*csip5^2*wr^2 + 140*Lf*Cf^2*csip5*csip7*wr^2 - 10*Lf*alpha_Pd1*Cf^2*csip5*wr + 196*Lf*Cf^2*csip7^2*wr^2 - 14*Lf*alpha_Pd1*Cf^2*csip7*wr - 84*Lf*Cf^2*wr^2 + Lf*alpha_Pd2*Cf^2 + 2*Lf*Cf*YY0max*csip1*wr + 6*Lf*Cf*YY0max*csip3*wr + 10*Lf*Cf*YY0max*csip5*wr + 14*Lf*Cf*YY0max*csip7*wr - Lf*alpha_Pd1*Cf*YY0max - Cf + Lf*YY0max^2)/(Cf*Kpwm);
            k3 = -(1152*Cf*Lf*wr^10 - 1152*Cf*Lf*alpha_Pd10 - 824*Cf*Lf*csip1^2*alpha_Pd10 - 156*Cf*Lf*csip1^4*alpha_Pd10 - 8*Cf*Lf*csip1^6*alpha_Pd10 + 1152*Cf*Lf*wr^2*alpha_Pd8 - 1152*Cf*Lf*wr^4*alpha_Pd6 + 1152*Cf*Lf*wr^6*alpha_Pd4 - 1152*Cf*Lf*wr^8*alpha_Pd2 - 49576*Cf*Lf*csip1^2*wr^10 + 312006*Cf*Lf*csip1^4*wr^10 - 602272*Cf*Lf*csip1^6*wr^10 + 352800*Cf*Lf*csip1^8*wr^10 + 1620*Cf*Lf*csip1*csip3*alpha_Pd10 + 820*Cf*Lf*csip1*csip5*alpha_Pd10 + 560*Cf*Lf*csip1*csip7*alpha_Pd10 + 360*Cf*Lf*csip3*csip5*alpha_Pd10 + 252*Cf*Lf*csip3*csip7*alpha_Pd10 + 140*Cf*Lf*csip5*csip7*alpha_Pd10 + 432*Cf*Lf*csip1*wr*alpha_Pd9 - 864*Cf*Lf*csip3*wr*alpha_Pd9 - 480*Cf*Lf*csip5*wr*alpha_Pd9 - 336*Cf*Lf*csip7*wr*alpha_Pd9 + 420*Cf*Lf*csip1^3*csip3*alpha_Pd10 + 540*Cf*Lf*csip1^3*csip5*alpha_Pd10 + 24*Cf*Lf*csip1^5*csip3*alpha_Pd10 + 420*Cf*Lf*csip1^3*csip7*alpha_Pd10 + 40*Cf*Lf*csip1^5*csip5*alpha_Pd10 + 56*Cf*Lf*csip1^5*csip7*alpha_Pd10 - 2736*Cf*Lf*csip1*wr^3*alpha_Pd7 + 5040*Cf*Lf*csip1*wr^5*alpha_Pd5 - 7344*Cf*Lf*csip1*wr^7*alpha_Pd3 + 9648*Cf*Lf*csip1*wr^9*alpha_Pd1 + 864*Cf*Lf*csip3*wr^3*alpha_Pd7 - 864*Cf*Lf*csip3*wr^5*alpha_Pd5 + 864*Cf*Lf*csip3*wr^7*alpha_Pd3 - 864*Cf*Lf*csip3*wr^9*alpha_Pd1 + 79*Cf*Lf*csip1^3*wr*alpha_Pd9 + 480*Cf*Lf*csip5*wr^3*alpha_Pd7 - 480*Cf*Lf*csip5*wr^5*alpha_Pd5 + 480*Cf*Lf*csip5*wr^7*alpha_Pd3 - 480*Cf*Lf*csip5*wr^9*alpha_Pd1 + 4*Cf*Lf*csip1^5*wr*alpha_Pd9 + 336*Cf*Lf*csip7*wr^3*alpha_Pd7 - 336*Cf*Lf*csip7*wr^5*alpha_Pd5 + 336*Cf*Lf*csip7*wr^7*alpha_Pd3 - 336*Cf*Lf*csip7*wr^9*alpha_Pd1 + 7020*Cf*Lf*csip1*csip3*wr^10 + 3980*Cf*Lf*csip1*csip5*wr^10 + 2800*Cf*Lf*csip1*csip7*wr^10 - 360*Cf*Lf*csip3*csip5*wr^10 - 252*Cf*Lf*csip3*csip7*wr^10 - 140*Cf*Lf*csip5*csip7*wr^10 - 40*Cf*Lf*csip1^2*wr^2*alpha_Pd8 + 5512*Cf*Lf*csip1^2*wr^4*alpha_Pd6 - 15592*Cf*Lf*csip1^2*wr^6*alpha_Pd4 + 30280*Cf*Lf*csip1^2*wr^8*alpha_Pd2 + Cf*Lf*csip1^3*wr^3*alpha_Pd7 - 11025*Cf*Lf*csip1^3*wr^5*alpha_Pd5 + 42209*Cf*Lf*csip1^3*wr^7*alpha_Pd3 - 102769*Cf*Lf*csip1^3*wr^9*alpha_Pd1 - 2*Cf*Lf*csip1^4*wr^2*alpha_Pd8 + 22050*Cf*Lf*csip1^4*wr^6*alpha_Pd4 - 106468*Cf*Lf*csip1^4*wr^8*alpha_Pd2 - 44100*Cf*Lf*csip1^5*wr^7*alpha_Pd3 + 257036*Cf*Lf*csip1^5*wr^9*alpha_Pd1 + 88200*Cf*Lf*csip1^6*wr^8*alpha_Pd2 - 176400*Cf*Lf*csip1^7*wr^9*alpha_Pd1 - 71730*Cf*Lf*csip1^3*csip3*wr^10 - 41790*Cf*Lf*csip1^3*csip5*wr^10 + 174624*Cf*Lf*csip1^5*csip3*wr^10 - 29610*Cf*Lf*csip1^3*csip7*wr^10 + 103520*Cf*Lf*csip1^5*csip5*wr^10 - 117600*Cf*Lf*csip1^7*csip3*wr^10 + 73696*Cf*Lf*csip1^5*csip7*wr^10 - 70560*Cf*Lf*csip1^7*csip5*wr^10 - 50400*Cf*Lf*csip1^7*csip7*wr^10 - 3*Cf*Lf*csip1^2*csip3*wr^3*alpha_Pd7 + 3675*Cf*Lf*csip1^2*csip3*wr^5*alpha_Pd5 - 10803*Cf*Lf*csip1^2*csip3*wr^7*alpha_Pd3 + 21387*Cf*Lf*csip1^2*csip3*wr^9*alpha_Pd1 + 6*Cf*Lf*csip1^3*csip3*wr^2*alpha_Pd8 - 7350*Cf*Lf*csip1^3*csip3*wr^6*alpha_Pd4 + 28956*Cf*Lf*csip1^3*csip3*wr^8*alpha_Pd2 - 5*Cf*Lf*csip1^2*csip5*wr^3*alpha_Pd7 + 2205*Cf*Lf*csip1^2*csip5*wr^5*alpha_Pd5 - 6325*Cf*Lf*csip1^2*csip5*wr^7*alpha_Pd3 + 12365*Cf*Lf*csip1^2*csip5*wr^9*alpha_Pd1 + 14700*Cf*Lf*csip1^4*csip3*wr^7*alpha_Pd3 - 72612*Cf*Lf*csip1^4*csip3*wr^9*alpha_Pd1 + 10*Cf*Lf*csip1^3*csip5*wr^2*alpha_Pd8 - 4410*Cf*Lf*csip1^3*csip5*wr^6*alpha_Pd4 + 17060*Cf*Lf*csip1^3*csip5*wr^8*alpha_Pd2 - 29400*Cf*Lf*csip1^5*csip3*wr^8*alpha_Pd2 - 7*Cf*Lf*csip1^2*csip7*wr^3*alpha_Pd7 + 1575*Cf*Lf*csip1^2*csip7*wr^5*alpha_Pd5 - 4487*Cf*Lf*csip1^2*csip7*wr^7*alpha_Pd3 + 8743*Cf*Lf*csip1^2*csip7*wr^9*alpha_Pd1 + 8820*Cf*Lf*csip1^4*csip5*wr^7*alpha_Pd3 - 42940*Cf*Lf*csip1^4*csip5*wr^9*alpha_Pd1 + 58800*Cf*Lf*csip1^6*csip3*wr^9*alpha_Pd1 + 14*Cf*Lf*csip1^3*csip7*wr^2*alpha_Pd8 - 3150*Cf*Lf*csip1^3*csip7*wr^6*alpha_Pd4 + 12124*Cf*Lf*csip1^3*csip7*wr^8*alpha_Pd2 - 17640*Cf*Lf*csip1^5*csip5*wr^8*alpha_Pd2 + 6300*Cf*Lf*csip1^4*csip7*wr^7*alpha_Pd3 - 30548*Cf*Lf*csip1^4*csip7*wr^9*alpha_Pd1 + 35280*Cf*Lf*csip1^6*csip5*wr^9*alpha_Pd1 - 12600*Cf*Lf*csip1^5*csip7*wr^8*alpha_Pd2 + 25200*Cf*Lf*csip1^6*csip7*wr^9*alpha_Pd1 + 8730*Cf*Lf*csip1^2*csip3*csip5*wr^10 + 6174*Cf*Lf*csip1^2*csip3*csip7*wr^10 - 29280*Cf*Lf*csip1^4*csip3*csip5*wr^10 + 3570*Cf*Lf*csip1^2*csip5*csip7*wr^10 - 20832*Cf*Lf*csip1^4*csip3*csip7*wr^10 + 23520*Cf*Lf*csip1^6*csip3*csip5*wr^10 - 12320*Cf*Lf*csip1^4*csip5*csip7*wr^10 + 16800*Cf*Lf*csip1^6*csip3*csip7*wr^10 + 10080*Cf*Lf*csip1^6*csip5*csip7*wr^10 - 1380*Cf*Lf*csip1^2*csip3*csip5*alpha_Pd10 - 924*Cf*Lf*csip1^2*csip3*csip7*alpha_Pd10 - 120*Cf*Lf*csip1^4*csip3*csip5*alpha_Pd10 - 420*Cf*Lf*csip1^2*csip5*csip7*alpha_Pd10 - 168*Cf*Lf*csip1^4*csip3*csip7*alpha_Pd10 - 280*Cf*Lf*csip1^4*csip5*csip7*alpha_Pd10 + 108*Cf*Lf*csip1*csip3*wr^2*alpha_Pd8 - 1836*Cf*Lf*csip1*csip3*wr^4*alpha_Pd6 + 3564*Cf*Lf*csip1*csip3*wr^6*alpha_Pd4 - 5292*Cf*Lf*csip1*csip3*wr^8*alpha_Pd2 - 213*Cf*Lf*csip1^2*csip3*wr*alpha_Pd9 + 140*Cf*Lf*csip1*csip5*wr^2*alpha_Pd8 - 1100*Cf*Lf*csip1*csip5*wr^4*alpha_Pd6 + 2060*Cf*Lf*csip1*csip5*wr^6*alpha_Pd4 - 3020*Cf*Lf*csip1*csip5*wr^8*alpha_Pd2 - 275*Cf*Lf*csip1^2*csip5*wr*alpha_Pd9 - 12*Cf*Lf*csip1^4*csip3*wr*alpha_Pd9 + 112*Cf*Lf*csip1*csip7*wr^2*alpha_Pd8 - 784*Cf*Lf*csip1*csip7*wr^4*alpha_Pd6 + 1456*Cf*Lf*csip1*csip7*wr^6*alpha_Pd4 - 2128*Cf*Lf*csip1*csip7*wr^8*alpha_Pd2 - 360*Cf*Lf*csip3*csip5*wr^2*alpha_Pd8 + 360*Cf*Lf*csip3*csip5*wr^4*alpha_Pd6 - 360*Cf*Lf*csip3*csip5*wr^6*alpha_Pd4 + 360*Cf*Lf*csip3*csip5*wr^8*alpha_Pd2 - 217*Cf*Lf*csip1^2*csip7*wr*alpha_Pd9 - 20*Cf*Lf*csip1^4*csip5*wr*alpha_Pd9 - 252*Cf*Lf*csip3*csip7*wr^2*alpha_Pd8 + 252*Cf*Lf*csip3*csip7*wr^4*alpha_Pd6 - 252*Cf*Lf*csip3*csip7*wr^6*alpha_Pd4 + 252*Cf*Lf*csip3*csip7*wr^8*alpha_Pd2 - 28*Cf*Lf*csip1^4*csip7*wr*alpha_Pd9 - 140*Cf*Lf*csip5*csip7*wr^2*alpha_Pd8 + 140*Cf*Lf*csip5*csip7*wr^4*alpha_Pd6 - 140*Cf*Lf*csip5*csip7*wr^6*alpha_Pd4 + 140*Cf*Lf*csip5*csip7*wr^8*alpha_Pd2 + 840*Cf*Lf*csip1^3*csip3*csip5*csip7*alpha_Pd10 + 15*Cf*Lf*csip1*csip3*csip5*wr^3*alpha_Pd7 - 735*Cf*Lf*csip1*csip3*csip5*wr^5*alpha_Pd5 + 1455*Cf*Lf*csip1*csip3*csip5*wr^7*alpha_Pd3 - 2175*Cf*Lf*csip1*csip3*csip5*wr^9*alpha_Pd1 + 21*Cf*Lf*csip1*csip3*csip7*wr^3*alpha_Pd7 - 525*Cf*Lf*csip1*csip3*csip7*wr^5*alpha_Pd5 + 1029*Cf*Lf*csip1*csip3*csip7*wr^7*alpha_Pd3 - 1533*Cf*Lf*csip1*csip3*csip7*wr^9*alpha_Pd1 + 60*Cf*Lf*csip1^3*csip3*csip5*wr*alpha_Pd9 + 35*Cf*Lf*csip1*csip5*csip7*wr^3*alpha_Pd7 - 315*Cf*Lf*csip1*csip5*csip7*wr^5*alpha_Pd5 + 595*Cf*Lf*csip1*csip5*csip7*wr^7*alpha_Pd3 - 875*Cf*Lf*csip1*csip5*csip7*wr^9*alpha_Pd1 + 84*Cf*Lf*csip1^3*csip3*csip7*wr*alpha_Pd9 - 105*Cf*Lf*csip3*csip5*csip7*wr^3*alpha_Pd7 + 105*Cf*Lf*csip3*csip5*csip7*wr^5*alpha_Pd5 - 105*Cf*Lf*csip3*csip5*csip7*wr^7*alpha_Pd3 + 105*Cf*Lf*csip3*csip5*csip7*wr^9*alpha_Pd1 + 140*Cf*Lf*csip1^3*csip5*csip7*wr*alpha_Pd9 - 630*Cf*Lf*csip1*csip3*csip5*csip7*wr^10 - 30*Cf*Lf*csip1^2*csip3*csip5*wr^2*alpha_Pd8 + 1470*Cf*Lf*csip1^2*csip3*csip5*wr^6*alpha_Pd4 - 4380*Cf*Lf*csip1^2*csip3*csip5*wr^8*alpha_Pd2 - 2940*Cf*Lf*csip1^3*csip3*csip5*wr^7*alpha_Pd3 + 11700*Cf*Lf*csip1^3*csip3*csip5*wr^9*alpha_Pd1 - 42*Cf*Lf*csip1^2*csip3*csip7*wr^2*alpha_Pd8 + 1050*Cf*Lf*csip1^2*csip3*csip7*wr^6*alpha_Pd4 - 3108*Cf*Lf*csip1^2*csip3*csip7*wr^8*alpha_Pd2 + 5880*Cf*Lf*csip1^4*csip3*csip5*wr^8*alpha_Pd2 - 2100*Cf*Lf*csip1^3*csip3*csip7*wr^7*alpha_Pd3 + 8316*Cf*Lf*csip1^3*csip3*csip7*wr^9*alpha_Pd1 - 11760*Cf*Lf*csip1^5*csip3*csip5*wr^9*alpha_Pd1 - 70*Cf*Lf*csip1^2*csip5*csip7*wr^2*alpha_Pd8 + 630*Cf*Lf*csip1^2*csip5*csip7*wr^6*alpha_Pd4 - 1820*Cf*Lf*csip1^2*csip5*csip7*wr^8*alpha_Pd2 + 4200*Cf*Lf*csip1^4*csip3*csip7*wr^8*alpha_Pd2 - 1260*Cf*Lf*csip1^3*csip5*csip7*wr^7*alpha_Pd3 + 4900*Cf*Lf*csip1^3*csip5*csip7*wr^9*alpha_Pd1 - 8400*Cf*Lf*csip1^5*csip3*csip7*wr^9*alpha_Pd1 + 2520*Cf*Lf*csip1^4*csip5*csip7*wr^8*alpha_Pd2 - 5040*Cf*Lf*csip1^5*csip5*csip7*wr^9*alpha_Pd1 + 3360*Cf*Lf*csip1^3*csip3*csip5*csip7*wr^10 - 3360*Cf*Lf*csip1^5*csip3*csip5*csip7*wr^10 - 420*Cf*Lf*csip1*csip3*csip5*csip7*alpha_Pd10 + 705*Cf*Lf*csip1*csip3*csip5*wr*alpha_Pd9 + 483*Cf*Lf*csip1*csip3*csip7*wr*alpha_Pd9 + 245*Cf*Lf*csip1*csip5*csip7*wr*alpha_Pd9 + 105*Cf*Lf*csip3*csip5*csip7*wr*alpha_Pd9 + 420*Cf*Lf*csip1^2*csip3*csip5*csip7*wr^7*alpha_Pd3 - 1260*Cf*Lf*csip1^2*csip3*csip5*csip7*wr^9*alpha_Pd1 - 840*Cf*Lf*csip1^3*csip3*csip5*csip7*wr^8*alpha_Pd2 + 1680*Cf*Lf*csip1^4*csip3*csip5*csip7*wr^9*alpha_Pd1 + 210*Cf*Lf*csip1*csip3*csip5*csip7*wr^2*alpha_Pd8 - 210*Cf*Lf*csip1*csip3*csip5*csip7*wr^6*alpha_Pd4 + 420*Cf*Lf*csip1*csip3*csip5*csip7*wr^8*alpha_Pd2 - 420*Cf*Lf*csip1^2*csip3*csip5*csip7*wr*alpha_Pd9)/(8*Kpwm*wr^7*(9*csip1^2 - 30*csip1*csip3 + 9*csip3^2 + 16)*(25*csip1^2 - 130*csip1*csip5 + 25*csip5^2 + 144)*(49*csip1^2 - 350*csip1*csip7 + 49*csip7^2 + 576));
            k4 = (79*Cf*Lf*csip1^3*alpha_Pd10 + 4*Cf*Lf*csip1^5*alpha_Pd10 - 1152*Cf*Lf*wr^3*alpha_Pd7 + 1152*Cf*Lf*wr^5*alpha_Pd5 - 1152*Cf*Lf*wr^7*alpha_Pd3 + 1152*Cf*Lf*wr^9*alpha_Pd1 - 11952*Cf*Lf*csip1*wr^10 + 864*Cf*Lf*csip3*wr^10 + 480*Cf*Lf*csip5*wr^10 + 336*Cf*Lf*csip7*wr^10 + 201921*Cf*Lf*csip1^3*wr^10 - 881048*Cf*Lf*csip1^5*wr^10 + 1380944*Cf*Lf*csip1^7*wr^10 - 705600*Cf*Lf*csip1^9*wr^10 + 432*Cf*Lf*csip1*alpha_Pd10 - 864*Cf*Lf*csip3*alpha_Pd10 - 480*Cf*Lf*csip5*alpha_Pd10 - 336*Cf*Lf*csip7*alpha_Pd10 + 1152*Cf*Lf*wr*alpha_Pd9 - 213*Cf*Lf*csip1^2*csip3*alpha_Pd10 - 275*Cf*Lf*csip1^2*csip5*alpha_Pd10 - 12*Cf*Lf*csip1^4*csip3*alpha_Pd10 - 217*Cf*Lf*csip1^2*csip7*alpha_Pd10 - 20*Cf*Lf*csip1^4*csip5*alpha_Pd10 - 28*Cf*Lf*csip1^4*csip7*alpha_Pd10 - 2736*Cf*Lf*csip1*wr^2*alpha_Pd8 + 5040*Cf*Lf*csip1*wr^4*alpha_Pd6 - 7344*Cf*Lf*csip1*wr^6*alpha_Pd4 + 9648*Cf*Lf*csip1*wr^8*alpha_Pd2 - 40*Cf*Lf*csip1^2*wr*alpha_Pd9 + 864*Cf*Lf*csip3*wr^2*alpha_Pd8 - 864*Cf*Lf*csip3*wr^4*alpha_Pd6 + 864*Cf*Lf*csip3*wr^6*alpha_Pd4 - 864*Cf*Lf*csip3*wr^8*alpha_Pd2 - 2*Cf*Lf*csip1^4*wr*alpha_Pd9 + 480*Cf*Lf*csip5*wr^2*alpha_Pd8 - 480*Cf*Lf*csip5*wr^4*alpha_Pd6 + 480*Cf*Lf*csip5*wr^6*alpha_Pd4 - 480*Cf*Lf*csip5*wr^8*alpha_Pd2 + 336*Cf*Lf*csip7*wr^2*alpha_Pd8 - 336*Cf*Lf*csip7*wr^4*alpha_Pd6 + 336*Cf*Lf*csip7*wr^6*alpha_Pd4 - 336*Cf*Lf*csip7*wr^8*alpha_Pd2 + 5512*Cf*Lf*csip1^2*wr^3*alpha_Pd7 - 15592*Cf*Lf*csip1^2*wr^5*alpha_Pd5 + 30280*Cf*Lf*csip1^2*wr^7*alpha_Pd3 - 49576*Cf*Lf*csip1^2*wr^9*alpha_Pd1 + Cf*Lf*csip1^3*wr^2*alpha_Pd8 - 11025*Cf*Lf*csip1^3*wr^4*alpha_Pd6 + 42209*Cf*Lf*csip1^3*wr^6*alpha_Pd4 - 102769*Cf*Lf*csip1^3*wr^8*alpha_Pd2 + 22050*Cf*Lf*csip1^4*wr^5*alpha_Pd5 - 106468*Cf*Lf*csip1^4*wr^7*alpha_Pd3 + 312006*Cf*Lf*csip1^4*wr^9*alpha_Pd1 - 44100*Cf*Lf*csip1^5*wr^6*alpha_Pd4 + 257036*Cf*Lf*csip1^5*wr^8*alpha_Pd2 + 88200*Cf*Lf*csip1^6*wr^7*alpha_Pd3 - 602272*Cf*Lf*csip1^6*wr^9*alpha_Pd1 - 176400*Cf*Lf*csip1^7*wr^8*alpha_Pd2 + 352800*Cf*Lf*csip1^8*wr^9*alpha_Pd1 - 35427*Cf*Lf*csip1^2*csip3*wr^10 - 20325*Cf*Lf*csip1^2*csip5*wr^10 + 216072*Cf*Lf*csip1^4*csip3*wr^10 - 14343*Cf*Lf*csip1^2*csip7*wr^10 + 126520*Cf*Lf*csip1^4*csip5*wr^10 - 408048*Cf*Lf*csip1^6*csip3*wr^10 + 89768*Cf*Lf*csip1^4*csip7*wr^10 - 242320*Cf*Lf*csip1^6*csip5*wr^10 + 235200*Cf*Lf*csip1^8*csip3*wr^10 - 172592*Cf*Lf*csip1^6*csip7*wr^10 + 141120*Cf*Lf*csip1^8*csip5*wr^10 + 100800*Cf*Lf*csip1^8*csip7*wr^10 - 3*Cf*Lf*csip1^2*csip3*wr^2*alpha_Pd8 + 3675*Cf*Lf*csip1^2*csip3*wr^4*alpha_Pd6 - 10803*Cf*Lf*csip1^2*csip3*wr^6*alpha_Pd4 + 21387*Cf*Lf*csip1^2*csip3*wr^8*alpha_Pd2 - 7350*Cf*Lf*csip1^3*csip3*wr^5*alpha_Pd5 + 28956*Cf*Lf*csip1^3*csip3*wr^7*alpha_Pd3 - 71730*Cf*Lf*csip1^3*csip3*wr^9*alpha_Pd1 - 5*Cf*Lf*csip1^2*csip5*wr^2*alpha_Pd8 + 2205*Cf*Lf*csip1^2*csip5*wr^4*alpha_Pd6 - 6325*Cf*Lf*csip1^2*csip5*wr^6*alpha_Pd4 + 12365*Cf*Lf*csip1^2*csip5*wr^8*alpha_Pd2 + 14700*Cf*Lf*csip1^4*csip3*wr^6*alpha_Pd4 - 72612*Cf*Lf*csip1^4*csip3*wr^8*alpha_Pd2 - 4410*Cf*Lf*csip1^3*csip5*wr^5*alpha_Pd5 + 17060*Cf*Lf*csip1^3*csip5*wr^7*alpha_Pd3 - 41790*Cf*Lf*csip1^3*csip5*wr^9*alpha_Pd1 - 29400*Cf*Lf*csip1^5*csip3*wr^7*alpha_Pd3 + 174624*Cf*Lf*csip1^5*csip3*wr^9*alpha_Pd1 - 7*Cf*Lf*csip1^2*csip7*wr^2*alpha_Pd8 + 1575*Cf*Lf*csip1^2*csip7*wr^4*alpha_Pd6 - 4487*Cf*Lf*csip1^2*csip7*wr^6*alpha_Pd4 + 8743*Cf*Lf*csip1^2*csip7*wr^8*alpha_Pd2 + 8820*Cf*Lf*csip1^4*csip5*wr^6*alpha_Pd4 - 42940*Cf*Lf*csip1^4*csip5*wr^8*alpha_Pd2 + 58800*Cf*Lf*csip1^6*csip3*wr^8*alpha_Pd2 - 3150*Cf*Lf*csip1^3*csip7*wr^5*alpha_Pd5 + 12124*Cf*Lf*csip1^3*csip7*wr^7*alpha_Pd3 - 29610*Cf*Lf*csip1^3*csip7*wr^9*alpha_Pd1 - 17640*Cf*Lf*csip1^5*csip5*wr^7*alpha_Pd3 + 103520*Cf*Lf*csip1^5*csip5*wr^9*alpha_Pd1 - 117600*Cf*Lf*csip1^7*csip3*wr^9*alpha_Pd1 + 6300*Cf*Lf*csip1^4*csip7*wr^6*alpha_Pd4 - 30548*Cf*Lf*csip1^4*csip7*wr^8*alpha_Pd2 + 35280*Cf*Lf*csip1^6*csip5*wr^8*alpha_Pd2 - 12600*Cf*Lf*csip1^5*csip7*wr^7*alpha_Pd3 + 73696*Cf*Lf*csip1^5*csip7*wr^9*alpha_Pd1 - 70560*Cf*Lf*csip1^7*csip5*wr^9*alpha_Pd1 + 25200*Cf*Lf*csip1^6*csip7*wr^8*alpha_Pd2 - 50400*Cf*Lf*csip1^7*csip7*wr^9*alpha_Pd1 - 29160*Cf*Lf*csip1^3*csip3*csip5*wr^10 - 20664*Cf*Lf*csip1^3*csip3*csip7*wr^10 + 70320*Cf*Lf*csip1^5*csip3*csip5*wr^10 - 12040*Cf*Lf*csip1^3*csip5*csip7*wr^10 + 50064*Cf*Lf*csip1^5*csip3*csip7*wr^10 - 47040*Cf*Lf*csip1^7*csip3*csip5*wr^10 + 29680*Cf*Lf*csip1^5*csip5*csip7*wr^10 - 33600*Cf*Lf*csip1^7*csip3*csip7*wr^10 - 20160*Cf*Lf*csip1^7*csip5*csip7*wr^10 + 705*Cf*Lf*csip1*csip3*csip5*alpha_Pd10 + 483*Cf*Lf*csip1*csip3*csip7*alpha_Pd10 + 245*Cf*Lf*csip1*csip5*csip7*alpha_Pd10 + 105*Cf*Lf*csip3*csip5*csip7*alpha_Pd10 + 108*Cf*Lf*csip1*csip3*wr*alpha_Pd9 + 140*Cf*Lf*csip1*csip5*wr*alpha_Pd9 + 112*Cf*Lf*csip1*csip7*wr*alpha_Pd9 - 360*Cf*Lf*csip3*csip5*wr*alpha_Pd9 - 252*Cf*Lf*csip3*csip7*wr*alpha_Pd9 - 140*Cf*Lf*csip5*csip7*wr*alpha_Pd9 + 60*Cf*Lf*csip1^3*csip3*csip5*alpha_Pd10 + 84*Cf*Lf*csip1^3*csip3*csip7*alpha_Pd10 + 140*Cf*Lf*csip1^3*csip5*csip7*alpha_Pd10 - 1836*Cf*Lf*csip1*csip3*wr^3*alpha_Pd7 + 3564*Cf*Lf*csip1*csip3*wr^5*alpha_Pd5 - 5292*Cf*Lf*csip1*csip3*wr^7*alpha_Pd3 + 7020*Cf*Lf*csip1*csip3*wr^9*alpha_Pd1 - 1100*Cf*Lf*csip1*csip5*wr^3*alpha_Pd7 + 2060*Cf*Lf*csip1*csip5*wr^5*alpha_Pd5 - 3020*Cf*Lf*csip1*csip5*wr^7*alpha_Pd3 + 3980*Cf*Lf*csip1*csip5*wr^9*alpha_Pd1 + 6*Cf*Lf*csip1^3*csip3*wr*alpha_Pd9 - 784*Cf*Lf*csip1*csip7*wr^3*alpha_Pd7 + 1456*Cf*Lf*csip1*csip7*wr^5*alpha_Pd5 - 2128*Cf*Lf*csip1*csip7*wr^7*alpha_Pd3 + 2800*Cf*Lf*csip1*csip7*wr^9*alpha_Pd1 + 360*Cf*Lf*csip3*csip5*wr^3*alpha_Pd7 - 360*Cf*Lf*csip3*csip5*wr^5*alpha_Pd5 + 360*Cf*Lf*csip3*csip5*wr^7*alpha_Pd3 - 360*Cf*Lf*csip3*csip5*wr^9*alpha_Pd1 + 10*Cf*Lf*csip1^3*csip5*wr*alpha_Pd9 + 252*Cf*Lf*csip3*csip7*wr^3*alpha_Pd7 - 252*Cf*Lf*csip3*csip7*wr^5*alpha_Pd5 + 252*Cf*Lf*csip3*csip7*wr^7*alpha_Pd3 - 252*Cf*Lf*csip3*csip7*wr^9*alpha_Pd1 + 14*Cf*Lf*csip1^3*csip7*wr*alpha_Pd9 + 140*Cf*Lf*csip5*csip7*wr^3*alpha_Pd7 - 140*Cf*Lf*csip5*csip7*wr^5*alpha_Pd5 + 140*Cf*Lf*csip5*csip7*wr^7*alpha_Pd3 - 140*Cf*Lf*csip5*csip7*wr^9*alpha_Pd1 + 2895*Cf*Lf*csip1*csip3*csip5*wr^10 + 2037*Cf*Lf*csip1*csip3*csip7*wr^10 + 1155*Cf*Lf*csip1*csip5*csip7*wr^10 - 105*Cf*Lf*csip3*csip5*csip7*wr^10 - 420*Cf*Lf*csip1^2*csip3*csip5*csip7*alpha_Pd10 + 15*Cf*Lf*csip1*csip3*csip5*wr^2*alpha_Pd8 - 735*Cf*Lf*csip1*csip3*csip5*wr^4*alpha_Pd6 + 1455*Cf*Lf*csip1*csip3*csip5*wr^6*alpha_Pd4 - 2175*Cf*Lf*csip1*csip3*csip5*wr^8*alpha_Pd2 - 30*Cf*Lf*csip1^2*csip3*csip5*wr*alpha_Pd9 + 21*Cf*Lf*csip1*csip3*csip7*wr^2*alpha_Pd8 - 525*Cf*Lf*csip1*csip3*csip7*wr^4*alpha_Pd6 + 1029*Cf*Lf*csip1*csip3*csip7*wr^6*alpha_Pd4 - 1533*Cf*Lf*csip1*csip3*csip7*wr^8*alpha_Pd2 - 42*Cf*Lf*csip1^2*csip3*csip7*wr*alpha_Pd9 + 35*Cf*Lf*csip1*csip5*csip7*wr^2*alpha_Pd8 - 315*Cf*Lf*csip1*csip5*csip7*wr^4*alpha_Pd6 + 595*Cf*Lf*csip1*csip5*csip7*wr^6*alpha_Pd4 - 875*Cf*Lf*csip1*csip5*csip7*wr^8*alpha_Pd2 - 70*Cf*Lf*csip1^2*csip5*csip7*wr*alpha_Pd9 - 105*Cf*Lf*csip3*csip5*csip7*wr^2*alpha_Pd8 + 105*Cf*Lf*csip3*csip5*csip7*wr^4*alpha_Pd6 - 105*Cf*Lf*csip3*csip5*csip7*wr^6*alpha_Pd4 + 105*Cf*Lf*csip3*csip5*csip7*wr^8*alpha_Pd2 + 1470*Cf*Lf*csip1^2*csip3*csip5*wr^5*alpha_Pd5 - 4380*Cf*Lf*csip1^2*csip3*csip5*wr^7*alpha_Pd3 + 8730*Cf*Lf*csip1^2*csip3*csip5*wr^9*alpha_Pd1 - 2940*Cf*Lf*csip1^3*csip3*csip5*wr^6*alpha_Pd4 + 11700*Cf*Lf*csip1^3*csip3*csip5*wr^8*alpha_Pd2 + 1050*Cf*Lf*csip1^2*csip3*csip7*wr^5*alpha_Pd5 - 3108*Cf*Lf*csip1^2*csip3*csip7*wr^7*alpha_Pd3 + 6174*Cf*Lf*csip1^2*csip3*csip7*wr^9*alpha_Pd1 + 5880*Cf*Lf*csip1^4*csip3*csip5*wr^7*alpha_Pd3 - 29280*Cf*Lf*csip1^4*csip3*csip5*wr^9*alpha_Pd1 - 2100*Cf*Lf*csip1^3*csip3*csip7*wr^6*alpha_Pd4 + 8316*Cf*Lf*csip1^3*csip3*csip7*wr^8*alpha_Pd2 - 11760*Cf*Lf*csip1^5*csip3*csip5*wr^8*alpha_Pd2 + 630*Cf*Lf*csip1^2*csip5*csip7*wr^5*alpha_Pd5 - 1820*Cf*Lf*csip1^2*csip5*csip7*wr^7*alpha_Pd3 + 3570*Cf*Lf*csip1^2*csip5*csip7*wr^9*alpha_Pd1 + 4200*Cf*Lf*csip1^4*csip3*csip7*wr^7*alpha_Pd3 - 20832*Cf*Lf*csip1^4*csip3*csip7*wr^9*alpha_Pd1 + 23520*Cf*Lf*csip1^6*csip3*csip5*wr^9*alpha_Pd1 - 1260*Cf*Lf*csip1^3*csip5*csip7*wr^6*alpha_Pd4 + 4900*Cf*Lf*csip1^3*csip5*csip7*wr^8*alpha_Pd2 - 8400*Cf*Lf*csip1^5*csip3*csip7*wr^8*alpha_Pd2 + 2520*Cf*Lf*csip1^4*csip5*csip7*wr^7*alpha_Pd3 - 12320*Cf*Lf*csip1^4*csip5*csip7*wr^9*alpha_Pd1 + 16800*Cf*Lf*csip1^6*csip3*csip7*wr^9*alpha_Pd1 - 5040*Cf*Lf*csip1^5*csip5*csip7*wr^8*alpha_Pd2 + 10080*Cf*Lf*csip1^6*csip5*csip7*wr^9*alpha_Pd1 + 2520*Cf*Lf*csip1^2*csip3*csip5*csip7*wr^10 - 8400*Cf*Lf*csip1^4*csip3*csip5*csip7*wr^10 + 6720*Cf*Lf*csip1^6*csip3*csip5*csip7*wr^10 + 420*Cf*Lf*csip1^2*csip3*csip5*csip7*wr^6*alpha_Pd4 - 1260*Cf*Lf*csip1^2*csip3*csip5*csip7*wr^8*alpha_Pd2 - 840*Cf*Lf*csip1^3*csip3*csip5*csip7*wr^7*alpha_Pd3 + 3360*Cf*Lf*csip1^3*csip3*csip5*csip7*wr^9*alpha_Pd1 + 1680*Cf*Lf*csip1^4*csip3*csip5*csip7*wr^8*alpha_Pd2 - 3360*Cf*Lf*csip1^5*csip3*csip5*csip7*wr^9*alpha_Pd1 + 210*Cf*Lf*csip1*csip3*csip5*csip7*wr*alpha_Pd9 - 210*Cf*Lf*csip1*csip3*csip5*csip7*wr^5*alpha_Pd5 + 420*Cf*Lf*csip1*csip3*csip5*csip7*wr^7*alpha_Pd3 - 630*Cf*Lf*csip1*csip3*csip5*csip7*wr^9*alpha_Pd1)/(8*Kpwm*wr^7*(9*csip1^2 - 30*csip1*csip3 + 9*csip3^2 + 16)*(25*csip1^2 - 130*csip1*csip5 + 25*csip5^2 + 144)*(49*csip1^2 - 350*csip1*csip7 + 49*csip7^2 + 576));
            k5 = -(640*Cf*Lf*alpha_Pd10 - 37791360*Cf*Lf*wr^10 + 1080*Cf*Lf*csip3^2*alpha_Pd10 - 4860*Cf*Lf*csip3^4*alpha_Pd10 - 5832*Cf*Lf*csip3^6*alpha_Pd10 - 5760*Cf*Lf*wr^2*alpha_Pd8 + 51840*Cf*Lf*wr^4*alpha_Pd6 - 466560*Cf*Lf*wr^6*alpha_Pd4 + 4199040*Cf*Lf*wr^8*alpha_Pd2 + 1192789800*Cf*Lf*csip3^2*wr^10 - 4015922490*Cf*Lf*csip3^4*wr^10 + 1471973472*Cf*Lf*csip3^6*wr^10 + 2314720800*Cf*Lf*csip3^8*wr^10 + 204*Cf*Lf*csip1*csip3*alpha_Pd10 + 900*Cf*Lf*csip1*csip5*alpha_Pd10 + 504*Cf*Lf*csip1*csip7*alpha_Pd10 - 4560*Cf*Lf*csip3*csip5*alpha_Pd10 - 2100*Cf*Lf*csip3*csip7*alpha_Pd10 - 1260*Cf*Lf*csip5*csip7*alpha_Pd10 - 1440*Cf*Lf*csip1*wr*alpha_Pd9 + 1296*Cf*Lf*csip3*wr*alpha_Pd9 + 3600*Cf*Lf*csip5*wr*alpha_Pd9 + 2016*Cf*Lf*csip7*wr*alpha_Pd9 + 2052*Cf*Lf*csip1*csip3^3*alpha_Pd10 + 1944*Cf*Lf*csip1*csip3^5*alpha_Pd10 + 3780*Cf*Lf*csip3^3*csip5*alpha_Pd10 - 3780*Cf*Lf*csip3^3*csip7*alpha_Pd10 + 9720*Cf*Lf*csip3^5*csip5*alpha_Pd10 + 13608*Cf*Lf*csip3^5*csip7*alpha_Pd10 + 12960*Cf*Lf*csip1*wr^3*alpha_Pd7 - 116640*Cf*Lf*csip1*wr^5*alpha_Pd5 + 1049760*Cf*Lf*csip1*wr^7*alpha_Pd3 - 9447840*Cf*Lf*csip1*wr^9*alpha_Pd1 + 22896*Cf*Lf*csip3*wr^3*alpha_Pd7 - 517104*Cf*Lf*csip3*wr^5*alpha_Pd5 + 7453296*Cf*Lf*csip3*wr^7*alpha_Pd3 - 92273904*Cf*Lf*csip3*wr^9*alpha_Pd1 - 32400*Cf*Lf*csip5*wr^3*alpha_Pd7 + 291600*Cf*Lf*csip5*wr^5*alpha_Pd5 - 2624400*Cf*Lf*csip5*wr^7*alpha_Pd3 + 23619600*Cf*Lf*csip5*wr^9*alpha_Pd1 + 9477*Cf*Lf*csip3^3*wr*alpha_Pd9 - 18144*Cf*Lf*csip7*wr^3*alpha_Pd7 + 163296*Cf*Lf*csip7*wr^5*alpha_Pd5 - 1469664*Cf*Lf*csip7*wr^7*alpha_Pd3 + 13226976*Cf*Lf*csip7*wr^9*alpha_Pd1 + 8748*Cf*Lf*csip3^5*wr*alpha_Pd9 + 271389204*Cf*Lf*csip1*csip3*wr^10 - 53144100*Cf*Lf*csip1*csip5*wr^10 - 29760696*Cf*Lf*csip1*csip7*wr^10 - 439324560*Cf*Lf*csip3*csip5*wr^10 - 272806380*Cf*Lf*csip3*csip7*wr^10 + 74401740*Cf*Lf*csip5*csip7*wr^10 - 17496*Cf*Lf*csip3^2*wr^2*alpha_Pd8 + 20088*Cf*Lf*csip3^2*wr^4*alpha_Pd6 + 2921832*Cf*Lf*csip3^2*wr^6*alpha_Pd4 - 71016264*Cf*Lf*csip3^2*wr^8*alpha_Pd2 + 19683*Cf*Lf*csip3^3*wr^3*alpha_Pd7 - 297675*Cf*Lf*csip3^3*wr^5*alpha_Pd5 - 14851917*Cf*Lf*csip3^3*wr^7*alpha_Pd3 + 559764837*Cf*Lf*csip3^3*wr^9*alpha_Pd1 - 13122*Cf*Lf*csip3^4*wr^2*alpha_Pd8 + 1786050*Cf*Lf*csip3^4*wr^6*alpha_Pd4 + 73037052*Cf*Lf*csip3^4*wr^8*alpha_Pd2 - 10716300*Cf*Lf*csip3^5*wr^7*alpha_Pd3 - 341775612*Cf*Lf*csip3^5*wr^9*alpha_Pd1 + 64297800*Cf*Lf*csip3^6*wr^8*alpha_Pd2 - 385786800*Cf*Lf*csip3^7*wr^9*alpha_Pd1 - 3424960098*Cf*Lf*csip1*csip3^3*wr^10 + 9472404384*Cf*Lf*csip1*csip3^5*wr^10 - 6944162400*Cf*Lf*csip1*csip3^7*wr^10 + 2177136630*Cf*Lf*csip3^3*csip5*wr^10 + 1500435090*Cf*Lf*csip3^3*csip7*wr^10 - 1105397280*Cf*Lf*csip3^5*csip5*wr^10 - 833299488*Cf*Lf*csip3^5*csip7*wr^10 - 1388832480*Cf*Lf*csip3^7*csip5*wr^10 - 992023200*Cf*Lf*csip3^7*csip7*wr^10 - 6561*Cf*Lf*csip1*csip3^2*wr^3*alpha_Pd7 + 893025*Cf*Lf*csip1*csip3^2*wr^5*alpha_Pd5 - 19742049*Cf*Lf*csip1*csip3^2*wr^7*alpha_Pd3 + 320813217*Cf*Lf*csip1*csip3^2*wr^9*alpha_Pd1 + 4374*Cf*Lf*csip1*csip3^3*wr^2*alpha_Pd8 - 5358150*Cf*Lf*csip1*csip3^3*wr^6*alpha_Pd4 + 166675644*Cf*Lf*csip1*csip3^3*wr^8*alpha_Pd2 + 32148900*Cf*Lf*csip1*csip3^4*wr^7*alpha_Pd3 - 1289393964*Cf*Lf*csip1*csip3^4*wr^9*alpha_Pd1 - 192893400*Cf*Lf*csip1*csip3^5*wr^8*alpha_Pd2 + 1157360400*Cf*Lf*csip1*csip3^6*wr^9*alpha_Pd1 - 32805*Cf*Lf*csip3^2*csip5*wr^3*alpha_Pd7 + 178605*Cf*Lf*csip3^2*csip5*wr^5*alpha_Pd5 + 9939915*Cf*Lf*csip3^2*csip5*wr^7*alpha_Pd3 - 287863875*Cf*Lf*csip3^2*csip5*wr^9*alpha_Pd1 + 21870*Cf*Lf*csip3^3*csip5*wr^2*alpha_Pd8 - 1071630*Cf*Lf*csip3^3*csip5*wr^6*alpha_Pd4 - 49994820*Cf*Lf*csip3^3*csip5*wr^8*alpha_Pd2 - 45927*Cf*Lf*csip3^2*csip7*wr^3*alpha_Pd7 + 127575*Cf*Lf*csip3^2*csip7*wr^5*alpha_Pd5 + 7302393*Cf*Lf*csip3^2*csip7*wr^7*alpha_Pd3 - 194684553*Cf*Lf*csip3^2*csip7*wr^9*alpha_Pd1 + 6429780*Cf*Lf*csip3^4*csip5*wr^7*alpha_Pd3 + 242100900*Cf*Lf*csip3^4*csip5*wr^9*alpha_Pd1 + 30618*Cf*Lf*csip3^3*csip7*wr^2*alpha_Pd8 - 765450*Cf*Lf*csip3^3*csip7*wr^6*alpha_Pd4 - 36925308*Cf*Lf*csip3^3*csip7*wr^8*alpha_Pd2 - 38578680*Cf*Lf*csip3^5*csip5*wr^8*alpha_Pd2 + 4592700*Cf*Lf*csip3^4*csip7*wr^7*alpha_Pd3 + 180217548*Cf*Lf*csip3^4*csip7*wr^9*alpha_Pd1 + 231472080*Cf*Lf*csip3^6*csip5*wr^9*alpha_Pd1 - 27556200*Cf*Lf*csip3^5*csip7*wr^8*alpha_Pd2 + 165337200*Cf*Lf*csip3^6*csip7*wr^9*alpha_Pd1 + 1418947470*Cf*Lf*csip1*csip3^2*csip5*wr^10 + 915141402*Cf*Lf*csip1*csip3^2*csip7*wr^10 - 5016803040*Cf*Lf*csip1*csip3^4*csip5*wr^10 - 3452240736*Cf*Lf*csip1*csip3^4*csip7*wr^10 + 4166497440*Cf*Lf*csip1*csip3^6*csip5*wr^10 + 2976069600*Cf*Lf*csip1*csip3^6*csip7*wr^10 - 781218270*Cf*Lf*csip3^2*csip5*csip7*wr^10 + 595213920*Cf*Lf*csip3^4*csip5*csip7*wr^10 + 595213920*Cf*Lf*csip3^6*csip5*csip7*wr^10 - 1980*Cf*Lf*csip1*csip3^2*csip5*alpha_Pd10 + 252*Cf*Lf*csip1*csip3^2*csip7*alpha_Pd10 - 3240*Cf*Lf*csip1*csip3^4*csip5*alpha_Pd10 - 4536*Cf*Lf*csip1*csip3^4*csip7*alpha_Pd10 + 16380*Cf*Lf*csip3^2*csip5*csip7*alpha_Pd10 - 22680*Cf*Lf*csip3^4*csip5*csip7*alpha_Pd10 + 6804*Cf*Lf*csip1*csip3*wr^2*alpha_Pd8 - 138996*Cf*Lf*csip1*csip3*wr^4*alpha_Pd6 + 1950804*Cf*Lf*csip1*csip3*wr^6*alpha_Pd4 - 23855796*Cf*Lf*csip1*csip3*wr^8*alpha_Pd2 - 3807*Cf*Lf*csip1*csip3^2*wr*alpha_Pd9 - 8100*Cf*Lf*csip1*csip5*wr^2*alpha_Pd8 + 72900*Cf*Lf*csip1*csip5*wr^4*alpha_Pd6 - 656100*Cf*Lf*csip1*csip5*wr^6*alpha_Pd4 + 5904900*Cf*Lf*csip1*csip5*wr^8*alpha_Pd2 - 2916*Cf*Lf*csip1*csip3^4*wr*alpha_Pd9 - 4536*Cf*Lf*csip1*csip7*wr^2*alpha_Pd8 + 40824*Cf*Lf*csip1*csip7*wr^4*alpha_Pd6 - 367416*Cf*Lf*csip1*csip7*wr^6*alpha_Pd4 + 3306744*Cf*Lf*csip1*csip7*wr^8*alpha_Pd2 + 19440*Cf*Lf*csip3*csip5*wr^2*alpha_Pd8 + 19440*Cf*Lf*csip3*csip5*wr^4*alpha_Pd6 - 1924560*Cf*Lf*csip3*csip5*wr^6*alpha_Pd4 + 33067440*Cf*Lf*csip3*csip5*wr^8*alpha_Pd2 - 9315*Cf*Lf*csip3^2*csip5*wr*alpha_Pd9 + 6804*Cf*Lf*csip3*csip7*wr^2*alpha_Pd8 + 47628*Cf*Lf*csip3*csip7*wr^4*alpha_Pd6 - 1408428*Cf*Lf*csip3*csip7*wr^6*alpha_Pd4 + 21493836*Cf*Lf*csip3*csip7*wr^8*alpha_Pd2 + 567*Cf*Lf*csip3^2*csip7*wr*alpha_Pd9 - 14580*Cf*Lf*csip3^4*csip5*wr*alpha_Pd9 + 11340*Cf*Lf*csip5*csip7*wr^2*alpha_Pd8 - 102060*Cf*Lf*csip5*csip7*wr^4*alpha_Pd6 + 918540*Cf*Lf*csip5*csip7*wr^6*alpha_Pd4 - 8266860*Cf*Lf*csip5*csip7*wr^8*alpha_Pd2 - 20412*Cf*Lf*csip3^4*csip7*wr*alpha_Pd9 + 7560*Cf*Lf*csip1*csip3^3*csip5*csip7*alpha_Pd10 + 10935*Cf*Lf*csip1*csip3*csip5*wr^3*alpha_Pd7 - 535815*Cf*Lf*csip1*csip3*csip5*wr^5*alpha_Pd5 + 8758935*Cf*Lf*csip1*csip3*csip5*wr^7*alpha_Pd3 - 114259815*Cf*Lf*csip1*csip3*csip5*wr^9*alpha_Pd1 + 15309*Cf*Lf*csip1*csip3*csip7*wr^3*alpha_Pd7 - 382725*Cf*Lf*csip1*csip3*csip7*wr^5*alpha_Pd5 + 5649021*Cf*Lf*csip1*csip3*csip7*wr^7*alpha_Pd3 - 70681653*Cf*Lf*csip1*csip3*csip7*wr^9*alpha_Pd1 + 4860*Cf*Lf*csip1*csip3^3*csip5*wr*alpha_Pd9 - 25515*Cf*Lf*csip1*csip5*csip7*wr^3*alpha_Pd7 + 229635*Cf*Lf*csip1*csip5*csip7*wr^5*alpha_Pd5 - 2066715*Cf*Lf*csip1*csip5*csip7*wr^7*alpha_Pd3 + 18600435*Cf*Lf*csip1*csip5*csip7*wr^9*alpha_Pd1 + 6804*Cf*Lf*csip1*csip3^3*csip7*wr*alpha_Pd9 + 76545*Cf*Lf*csip3*csip5*csip7*wr^3*alpha_Pd7 - 76545*Cf*Lf*csip3*csip5*csip7*wr^5*alpha_Pd5 - 4822335*Cf*Lf*csip3*csip5*csip7*wr^7*alpha_Pd3 + 93002175*Cf*Lf*csip3*csip5*csip7*wr^9*alpha_Pd1 + 34020*Cf*Lf*csip3^3*csip5*csip7*wr*alpha_Pd9 - 334807830*Cf*Lf*csip1*csip3*csip5*csip7*wr^10 - 7290*Cf*Lf*csip1*csip3^2*csip5*wr^2*alpha_Pd8 + 3214890*Cf*Lf*csip1*csip3^2*csip5*wr^6*alpha_Pd4 - 81487620*Cf*Lf*csip1*csip3^2*csip5*wr^8*alpha_Pd2 - 19289340*Cf*Lf*csip1*csip3^3*csip5*wr^7*alpha_Pd3 + 662529780*Cf*Lf*csip1*csip3^3*csip5*wr^9*alpha_Pd1 - 10206*Cf*Lf*csip1*csip3^2*csip7*wr^2*alpha_Pd8 + 2296350*Cf*Lf*csip1*csip3^2*csip7*wr^6*alpha_Pd4 - 54561276*Cf*Lf*csip1*csip3^2*csip7*wr^8*alpha_Pd2 + 115736040*Cf*Lf*csip1*csip3^4*csip5*wr^8*alpha_Pd2 - 13778100*Cf*Lf*csip1*csip3^3*csip7*wr^7*alpha_Pd3 + 451370556*Cf*Lf*csip1*csip3^3*csip7*wr^9*alpha_Pd1 - 694416240*Cf*Lf*csip1*csip3^5*csip5*wr^9*alpha_Pd1 + 82668600*Cf*Lf*csip1*csip3^4*csip7*wr^8*alpha_Pd2 - 496011600*Cf*Lf*csip1*csip3^5*csip7*wr^9*alpha_Pd1 - 51030*Cf*Lf*csip3^2*csip5*csip7*wr^2*alpha_Pd8 + 459270*Cf*Lf*csip3^2*csip5*csip7*wr^6*alpha_Pd4 + 24800580*Cf*Lf*csip3^2*csip5*csip7*wr^8*alpha_Pd2 - 2755620*Cf*Lf*csip3^3*csip5*csip7*wr^7*alpha_Pd3 - 124002900*Cf*Lf*csip3^3*csip5*csip7*wr^9*alpha_Pd1 + 16533720*Cf*Lf*csip3^4*csip5*csip7*wr^8*alpha_Pd2 - 99202320*Cf*Lf*csip3^5*csip5*csip7*wr^9*alpha_Pd1 + 1785641760*Cf*Lf*csip1*csip3^3*csip5*csip7*wr^10 - 1785641760*Cf*Lf*csip1*csip3^5*csip5*csip7*wr^10 - 3780*Cf*Lf*csip1*csip3*csip5*csip7*alpha_Pd10 + 4185*Cf*Lf*csip1*csip3*csip5*wr*alpha_Pd9 + 1323*Cf*Lf*csip1*csip3*csip7*wr*alpha_Pd9 + 2835*Cf*Lf*csip1*csip5*csip7*wr*alpha_Pd9 - 16065*Cf*Lf*csip3*csip5*csip7*wr*alpha_Pd9 + 8266860*Cf*Lf*csip1*csip3^2*csip5*csip7*wr^7*alpha_Pd3 - 223205220*Cf*Lf*csip1*csip3^2*csip5*csip7*wr^9*alpha_Pd1 - 49601160*Cf*Lf*csip1*csip3^3*csip5*csip7*wr^8*alpha_Pd2 + 297606960*Cf*Lf*csip1*csip3^4*csip5*csip7*wr^9*alpha_Pd1 + 17010*Cf*Lf*csip1*csip3*csip5*csip7*wr^2*alpha_Pd8 - 1377810*Cf*Lf*csip1*csip3*csip5*csip7*wr^6*alpha_Pd4 + 24800580*Cf*Lf*csip1*csip3*csip5*csip7*wr^8*alpha_Pd2 - 11340*Cf*Lf*csip1*csip3^2*csip5*csip7*wr*alpha_Pd9)/(24*Kpwm*wr^7*(9*csip1^2 - 30*csip1*csip3 + 9*csip3^2 + 16)*(225*csip3^2 - 510*csip3*csip5 + 225*csip5^2 + 64)*(441*csip3^2 - 1218*csip3*csip7 + 441*csip7^2 + 400));
            k6 = (1053*Cf*Lf*csip3^3*alpha_Pd10 + 972*Cf*Lf*csip3^5*alpha_Pd10 + 5760*Cf*Lf*wr^3*alpha_Pd7 - 51840*Cf*Lf*wr^5*alpha_Pd5 + 466560*Cf*Lf*wr^7*alpha_Pd3 - 4199040*Cf*Lf*wr^9*alpha_Pd1 + 9447840*Cf*Lf*csip1*wr^10 + 117468144*Cf*Lf*csip3*wr^10 - 23619600*Cf*Lf*csip5*wr^10 - 13226976*Cf*Lf*csip7*wr^10 - 1354958037*Cf*Lf*csip3^3*wr^10 + 3019057272*Cf*Lf*csip3^5*wr^10 - 595528848*Cf*Lf*csip3^7*wr^10 - 1543147200*Cf*Lf*csip3^9*wr^10 - 160*Cf*Lf*csip1*alpha_Pd10 + 144*Cf*Lf*csip3*alpha_Pd10 + 400*Cf*Lf*csip5*alpha_Pd10 + 224*Cf*Lf*csip7*alpha_Pd10 - 640*Cf*Lf*wr*alpha_Pd9 - 423*Cf*Lf*csip1*csip3^2*alpha_Pd10 - 324*Cf*Lf*csip1*csip3^4*alpha_Pd10 - 1035*Cf*Lf*csip3^2*csip5*alpha_Pd10 + 63*Cf*Lf*csip3^2*csip7*alpha_Pd10 - 1620*Cf*Lf*csip3^4*csip5*alpha_Pd10 - 2268*Cf*Lf*csip3^4*csip7*alpha_Pd10 + 1440*Cf*Lf*csip1*wr^2*alpha_Pd8 - 12960*Cf*Lf*csip1*wr^4*alpha_Pd6 + 116640*Cf*Lf*csip1*wr^6*alpha_Pd4 - 1049760*Cf*Lf*csip1*wr^8*alpha_Pd2 + 2544*Cf*Lf*csip3*wr^2*alpha_Pd8 - 57456*Cf*Lf*csip3*wr^4*alpha_Pd6 + 828144*Cf*Lf*csip3*wr^6*alpha_Pd4 - 10252656*Cf*Lf*csip3*wr^8*alpha_Pd2 - 1944*Cf*Lf*csip3^2*wr*alpha_Pd9 - 3600*Cf*Lf*csip5*wr^2*alpha_Pd8 + 32400*Cf*Lf*csip5*wr^4*alpha_Pd6 - 291600*Cf*Lf*csip5*wr^6*alpha_Pd4 + 2624400*Cf*Lf*csip5*wr^8*alpha_Pd2 - 1458*Cf*Lf*csip3^4*wr*alpha_Pd9 - 2016*Cf*Lf*csip7*wr^2*alpha_Pd8 + 18144*Cf*Lf*csip7*wr^4*alpha_Pd6 - 163296*Cf*Lf*csip7*wr^6*alpha_Pd4 + 1469664*Cf*Lf*csip7*wr^8*alpha_Pd2 + 2232*Cf*Lf*csip3^2*wr^3*alpha_Pd7 + 324648*Cf*Lf*csip3^2*wr^5*alpha_Pd5 - 7890696*Cf*Lf*csip3^2*wr^7*alpha_Pd3 + 132532200*Cf*Lf*csip3^2*wr^9*alpha_Pd1 + 2187*Cf*Lf*csip3^3*wr^2*alpha_Pd8 - 33075*Cf*Lf*csip3^3*wr^4*alpha_Pd6 - 1650213*Cf*Lf*csip3^3*wr^6*alpha_Pd4 + 62196093*Cf*Lf*csip3^3*wr^8*alpha_Pd2 + 198450*Cf*Lf*csip3^4*wr^5*alpha_Pd5 + 8115228*Cf*Lf*csip3^4*wr^7*alpha_Pd3 - 446213610*Cf*Lf*csip3^4*wr^9*alpha_Pd1 - 1190700*Cf*Lf*csip3^5*wr^6*alpha_Pd4 - 37975068*Cf*Lf*csip3^5*wr^8*alpha_Pd2 + 7144200*Cf*Lf*csip3^6*wr^7*alpha_Pd3 + 163552608*Cf*Lf*csip3^6*wr^9*alpha_Pd1 - 42865200*Cf*Lf*csip3^7*wr^8*alpha_Pd2 + 257191200*Cf*Lf*csip3^8*wr^9*alpha_Pd1 - 501739353*Cf*Lf*csip1*csip3^2*wr^10 + 3572700696*Cf*Lf*csip1*csip3^4*wr^10 - 7472296656*Cf*Lf*csip1*csip3^6*wr^10 + 580746915*Cf*Lf*csip3^2*csip5*wr^10 + 4629441600*Cf*Lf*csip1*csip3^8*wr^10 + 376555473*Cf*Lf*csip3^2*csip7*wr^10 - 1693525320*Cf*Lf*csip3^4*csip5*wr^10 - 1180507608*Cf*Lf*csip3^4*csip7*wr^10 + 505459440*Cf*Lf*csip3^6*csip5*wr^10 + 390195792*Cf*Lf*csip3^6*csip7*wr^10 + 925888320*Cf*Lf*csip3^8*csip5*wr^10 + 661348800*Cf*Lf*csip3^8*csip7*wr^10 - 729*Cf*Lf*csip1*csip3^2*wr^2*alpha_Pd8 + 99225*Cf*Lf*csip1*csip3^2*wr^4*alpha_Pd6 - 2193561*Cf*Lf*csip1*csip3^2*wr^6*alpha_Pd4 + 35645913*Cf*Lf*csip1*csip3^2*wr^8*alpha_Pd2 - 595350*Cf*Lf*csip1*csip3^3*wr^5*alpha_Pd5 + 18519516*Cf*Lf*csip1*csip3^3*wr^7*alpha_Pd3 - 380551122*Cf*Lf*csip1*csip3^3*wr^9*alpha_Pd1 + 3572100*Cf*Lf*csip1*csip3^4*wr^6*alpha_Pd4 - 143265996*Cf*Lf*csip1*csip3^4*wr^8*alpha_Pd2 - 21432600*Cf*Lf*csip1*csip3^5*wr^7*alpha_Pd3 + 1052489376*Cf*Lf*csip1*csip3^5*wr^9*alpha_Pd1 + 128595600*Cf*Lf*csip1*csip3^6*wr^8*alpha_Pd2 - 3645*Cf*Lf*csip3^2*csip5*wr^2*alpha_Pd8 + 19845*Cf*Lf*csip3^2*csip5*wr^4*alpha_Pd6 + 1104435*Cf*Lf*csip3^2*csip5*wr^6*alpha_Pd4 - 31984875*Cf*Lf*csip3^2*csip5*wr^8*alpha_Pd2 - 771573600*Cf*Lf*csip1*csip3^7*wr^9*alpha_Pd1 - 119070*Cf*Lf*csip3^3*csip5*wr^5*alpha_Pd5 - 5554980*Cf*Lf*csip3^3*csip5*wr^7*alpha_Pd3 + 241904070*Cf*Lf*csip3^3*csip5*wr^9*alpha_Pd1 - 5103*Cf*Lf*csip3^2*csip7*wr^2*alpha_Pd8 + 14175*Cf*Lf*csip3^2*csip7*wr^4*alpha_Pd6 + 811377*Cf*Lf*csip3^2*csip7*wr^6*alpha_Pd4 - 21631617*Cf*Lf*csip3^2*csip7*wr^8*alpha_Pd2 + 714420*Cf*Lf*csip3^4*csip5*wr^6*alpha_Pd4 + 26900100*Cf*Lf*csip3^4*csip5*wr^8*alpha_Pd2 - 85050*Cf*Lf*csip3^3*csip7*wr^5*alpha_Pd5 - 4102812*Cf*Lf*csip3^3*csip7*wr^7*alpha_Pd3 + 166715010*Cf*Lf*csip3^3*csip7*wr^9*alpha_Pd1 - 4286520*Cf*Lf*csip3^5*csip5*wr^7*alpha_Pd3 - 122821920*Cf*Lf*csip3^5*csip5*wr^9*alpha_Pd1 + 510300*Cf*Lf*csip3^4*csip7*wr^6*alpha_Pd4 + 20024172*Cf*Lf*csip3^4*csip7*wr^8*alpha_Pd2 + 25719120*Cf*Lf*csip3^6*csip5*wr^8*alpha_Pd2 - 3061800*Cf*Lf*csip3^5*csip7*wr^7*alpha_Pd3 - 92588832*Cf*Lf*csip3^5*csip7*wr^9*alpha_Pd1 - 154314720*Cf*Lf*csip3^7*csip5*wr^9*alpha_Pd1 + 18370800*Cf*Lf*csip3^6*csip7*wr^8*alpha_Pd2 - 110224800*Cf*Lf*csip3^7*csip7*wr^9*alpha_Pd1 - 1608494760*Cf*Lf*csip1*csip3^3*csip5*wr^10 - 1061464824*Cf*Lf*csip1*csip3^3*csip7*wr^10 + 4038951600*Cf*Lf*csip1*csip3^5*csip5*wr^10 + 2797505424*Cf*Lf*csip1*csip3^5*csip7*wr^10 - 2777664960*Cf*Lf*csip1*csip3^7*csip5*wr^10 - 1984046400*Cf*Lf*csip1*csip3^7*csip7*wr^10 + 644815080*Cf*Lf*csip3^3*csip5*csip7*wr^10 - 297606960*Cf*Lf*csip3^5*csip5*csip7*wr^10 - 396809280*Cf*Lf*csip3^7*csip5*csip7*wr^10 + 465*Cf*Lf*csip1*csip3*csip5*alpha_Pd10 + 147*Cf*Lf*csip1*csip3*csip7*alpha_Pd10 + 315*Cf*Lf*csip1*csip5*csip7*alpha_Pd10 - 1785*Cf*Lf*csip3*csip5*csip7*alpha_Pd10 + 756*Cf*Lf*csip1*csip3*wr*alpha_Pd9 - 900*Cf*Lf*csip1*csip5*wr*alpha_Pd9 - 504*Cf*Lf*csip1*csip7*wr*alpha_Pd9 + 2160*Cf*Lf*csip3*csip5*wr*alpha_Pd9 + 756*Cf*Lf*csip3*csip7*wr*alpha_Pd9 + 1260*Cf*Lf*csip5*csip7*wr*alpha_Pd9 + 540*Cf*Lf*csip1*csip3^3*csip5*alpha_Pd10 + 756*Cf*Lf*csip1*csip3^3*csip7*alpha_Pd10 + 3780*Cf*Lf*csip3^3*csip5*csip7*alpha_Pd10 - 15444*Cf*Lf*csip1*csip3*wr^3*alpha_Pd7 + 216756*Cf*Lf*csip1*csip3*wr^5*alpha_Pd5 - 2650644*Cf*Lf*csip1*csip3*wr^7*alpha_Pd3 + 30154356*Cf*Lf*csip1*csip3*wr^9*alpha_Pd1 + 8100*Cf*Lf*csip1*csip5*wr^3*alpha_Pd7 - 72900*Cf*Lf*csip1*csip5*wr^5*alpha_Pd5 + 656100*Cf*Lf*csip1*csip5*wr^7*alpha_Pd3 - 5904900*Cf*Lf*csip1*csip5*wr^9*alpha_Pd1 + 486*Cf*Lf*csip1*csip3^3*wr*alpha_Pd9 + 4536*Cf*Lf*csip1*csip7*wr^3*alpha_Pd7 - 40824*Cf*Lf*csip1*csip7*wr^5*alpha_Pd5 + 367416*Cf*Lf*csip1*csip7*wr^7*alpha_Pd3 - 3306744*Cf*Lf*csip1*csip7*wr^9*alpha_Pd1 + 2160*Cf*Lf*csip3*csip5*wr^3*alpha_Pd7 - 213840*Cf*Lf*csip3*csip5*wr^5*alpha_Pd5 + 3674160*Cf*Lf*csip3*csip5*wr^7*alpha_Pd3 - 48813840*Cf*Lf*csip3*csip5*wr^9*alpha_Pd1 + 5292*Cf*Lf*csip3*csip7*wr^3*alpha_Pd7 - 156492*Cf*Lf*csip3*csip7*wr^5*alpha_Pd5 + 2388204*Cf*Lf*csip3*csip7*wr^7*alpha_Pd3 - 30311820*Cf*Lf*csip3*csip7*wr^9*alpha_Pd1 + 2430*Cf*Lf*csip3^3*csip5*wr*alpha_Pd9 - 11340*Cf*Lf*csip5*csip7*wr^3*alpha_Pd7 + 102060*Cf*Lf*csip5*csip7*wr^5*alpha_Pd5 - 918540*Cf*Lf*csip5*csip7*wr^7*alpha_Pd3 + 8266860*Cf*Lf*csip5*csip7*wr^9*alpha_Pd1 + 3402*Cf*Lf*csip3^3*csip7*wr*alpha_Pd9 + 149689215*Cf*Lf*csip1*csip3*csip5*wr^10 + 90522117*Cf*Lf*csip1*csip3*csip7*wr^10 - 18600435*Cf*Lf*csip1*csip5*csip7*wr^10 - 142603335*Cf*Lf*csip3*csip5*csip7*wr^10 - 1260*Cf*Lf*csip1*csip3^2*csip5*csip7*alpha_Pd10 + 1215*Cf*Lf*csip1*csip3*csip5*wr^2*alpha_Pd8 - 59535*Cf*Lf*csip1*csip3*csip5*wr^4*alpha_Pd6 + 973215*Cf*Lf*csip1*csip3*csip5*wr^6*alpha_Pd4 - 12695535*Cf*Lf*csip1*csip3*csip5*wr^8*alpha_Pd2 - 810*Cf*Lf*csip1*csip3^2*csip5*wr*alpha_Pd9 + 1701*Cf*Lf*csip1*csip3*csip7*wr^2*alpha_Pd8 - 42525*Cf*Lf*csip1*csip3*csip7*wr^4*alpha_Pd6 + 627669*Cf*Lf*csip1*csip3*csip7*wr^6*alpha_Pd4 - 7853517*Cf*Lf*csip1*csip3*csip7*wr^8*alpha_Pd2 - 1134*Cf*Lf*csip1*csip3^2*csip7*wr*alpha_Pd9 - 2835*Cf*Lf*csip1*csip5*csip7*wr^2*alpha_Pd8 + 25515*Cf*Lf*csip1*csip5*csip7*wr^4*alpha_Pd6 - 229635*Cf*Lf*csip1*csip5*csip7*wr^6*alpha_Pd4 + 2066715*Cf*Lf*csip1*csip5*csip7*wr^8*alpha_Pd2 + 8505*Cf*Lf*csip3*csip5*csip7*wr^2*alpha_Pd8 - 8505*Cf*Lf*csip3*csip5*csip7*wr^4*alpha_Pd6 - 535815*Cf*Lf*csip3*csip5*csip7*wr^6*alpha_Pd4 + 10333575*Cf*Lf*csip3*csip5*csip7*wr^8*alpha_Pd2 - 5670*Cf*Lf*csip3^2*csip5*csip7*wr*alpha_Pd9 + 357210*Cf*Lf*csip1*csip3^2*csip5*wr^5*alpha_Pd5 - 9054180*Cf*Lf*csip1*csip3^2*csip5*wr^7*alpha_Pd3 + 157660830*Cf*Lf*csip1*csip3^2*csip5*wr^9*alpha_Pd1 - 2143260*Cf*Lf*csip1*csip3^3*csip5*wr^6*alpha_Pd4 + 73614420*Cf*Lf*csip1*csip3^3*csip5*wr^8*alpha_Pd2 + 255150*Cf*Lf*csip1*csip3^2*csip7*wr^5*alpha_Pd5 - 6062364*Cf*Lf*csip1*csip3^2*csip7*wr^7*alpha_Pd3 + 101682378*Cf*Lf*csip1*csip3^2*csip7*wr^9*alpha_Pd1 + 12859560*Cf*Lf*csip1*csip3^4*csip5*wr^7*alpha_Pd3 - 557422560*Cf*Lf*csip1*csip3^4*csip5*wr^9*alpha_Pd1 - 1530900*Cf*Lf*csip1*csip3^3*csip7*wr^6*alpha_Pd4 + 50152284*Cf*Lf*csip1*csip3^3*csip7*wr^8*alpha_Pd2 - 77157360*Cf*Lf*csip1*csip3^5*csip5*wr^8*alpha_Pd2 + 9185400*Cf*Lf*csip1*csip3^4*csip7*wr^7*alpha_Pd3 - 383582304*Cf*Lf*csip1*csip3^4*csip7*wr^9*alpha_Pd1 + 462944160*Cf*Lf*csip1*csip3^6*csip5*wr^9*alpha_Pd1 - 55112400*Cf*Lf*csip1*csip3^5*csip7*wr^8*alpha_Pd2 + 330674400*Cf*Lf*csip1*csip3^6*csip7*wr^9*alpha_Pd1 + 51030*Cf*Lf*csip3^2*csip5*csip7*wr^5*alpha_Pd5 + 2755620*Cf*Lf*csip3^2*csip5*csip7*wr^7*alpha_Pd3 - 86802030*Cf*Lf*csip3^2*csip5*csip7*wr^9*alpha_Pd1 - 306180*Cf*Lf*csip3^3*csip5*csip7*wr^6*alpha_Pd4 - 13778100*Cf*Lf*csip3^3*csip5*csip7*wr^8*alpha_Pd2 + 1837080*Cf*Lf*csip3^4*csip5*csip7*wr^7*alpha_Pd3 + 66134880*Cf*Lf*csip3^4*csip5*csip7*wr^9*alpha_Pd1 - 11022480*Cf*Lf*csip3^5*csip5*csip7*wr^8*alpha_Pd2 + 66134880*Cf*Lf*csip3^6*csip5*csip7*wr^9*alpha_Pd1 + 446410440*Cf*Lf*csip1*csip3^2*csip5*csip7*wr^10 - 1488034800*Cf*Lf*csip1*csip3^4*csip5*csip7*wr^10 + 1190427840*Cf*Lf*csip1*csip3^6*csip5*csip7*wr^10 + 918540*Cf*Lf*csip1*csip3^2*csip5*csip7*wr^6*alpha_Pd4 - 24800580*Cf*Lf*csip1*csip3^2*csip5*csip7*wr^8*alpha_Pd2 - 5511240*Cf*Lf*csip1*csip3^3*csip5*csip7*wr^7*alpha_Pd3 + 198404640*Cf*Lf*csip1*csip3^3*csip5*csip7*wr^9*alpha_Pd1 + 33067440*Cf*Lf*csip1*csip3^4*csip5*csip7*wr^8*alpha_Pd2 - 198404640*Cf*Lf*csip1*csip3^5*csip5*csip7*wr^9*alpha_Pd1 + 1890*Cf*Lf*csip1*csip3*csip5*csip7*wr*alpha_Pd9 - 153090*Cf*Lf*csip1*csip3*csip5*csip7*wr^5*alpha_Pd5 + 2755620*Cf*Lf*csip1*csip3*csip5*csip7*wr^7*alpha_Pd3 - 37200870*Cf*Lf*csip1*csip3*csip5*csip7*wr^9*alpha_Pd1)/(8*Kpwm*wr^7*(9*csip1^2 - 30*csip1*csip3 + 9*csip3^2 + 16)*(225*csip3^2 - 510*csip3*csip5 + 225*csip5^2 + 64)*(441*csip3^2 - 1218*csip3*csip7 + 441*csip7^2 + 400));
            k7 = -(11250000000*Cf*Lf*wr^10 - 1152*Cf*Lf*alpha_Pd10 + 2200*Cf*Lf*csip5^2*alpha_Pd10 + 82500*Cf*Lf*csip5^4*alpha_Pd10 - 125000*Cf*Lf*csip5^6*alpha_Pd10 + 28800*Cf*Lf*wr^2*alpha_Pd8 - 720000*Cf*Lf*wr^4*alpha_Pd6 + 18000000*Cf*Lf*wr^6*alpha_Pd4 - 450000000*Cf*Lf*wr^8*alpha_Pd2 - 119921875000*Cf*Lf*csip5^2*wr^10 - 368847656250*Cf*Lf*csip5^4*wr^10 + 733437500000*Cf*Lf*csip5^6*wr^10 + 137812500000*Cf*Lf*csip5^8*wr^10 + 900*Cf*Lf*csip1*csip3*alpha_Pd10 - 1460*Cf*Lf*csip1*csip5*alpha_Pd10 - 1400*Cf*Lf*csip1*csip7*alpha_Pd10 - 4320*Cf*Lf*csip3*csip5*alpha_Pd10 - 6300*Cf*Lf*csip3*csip7*alpha_Pd10 + 24220*Cf*Lf*csip5*csip7*alpha_Pd10 + 2400*Cf*Lf*csip1*wr*alpha_Pd9 + 10800*Cf*Lf*csip3*wr*alpha_Pd9 - 18000*Cf*Lf*csip5*wr*alpha_Pd9 - 16800*Cf*Lf*csip7*wr*alpha_Pd9 - 10500*Cf*Lf*csip1*csip5^3*alpha_Pd10 + 25000*Cf*Lf*csip1*csip5^5*alpha_Pd10 - 37500*Cf*Lf*csip3*csip5^3*alpha_Pd10 + 75000*Cf*Lf*csip3*csip5^5*alpha_Pd10 - 157500*Cf*Lf*csip5^3*csip7*alpha_Pd10 + 175000*Cf*Lf*csip5^5*csip7*alpha_Pd10 - 60000*Cf*Lf*csip1*wr^3*alpha_Pd7 + 1500000*Cf*Lf*csip1*wr^5*alpha_Pd5 - 37500000*Cf*Lf*csip1*wr^7*alpha_Pd3 + 937500000*Cf*Lf*csip1*wr^9*alpha_Pd1 - 270000*Cf*Lf*csip3*wr^3*alpha_Pd7 + 6750000*Cf*Lf*csip3*wr^5*alpha_Pd5 - 168750000*Cf*Lf*csip3*wr^7*alpha_Pd3 + 4218750000*Cf*Lf*csip3*wr^9*alpha_Pd1 + 162000*Cf*Lf*csip5*wr^3*alpha_Pd7 + 3150000*Cf*Lf*csip5*wr^5*alpha_Pd5 - 258750000*Cf*Lf*csip5*wr^7*alpha_Pd3 + 10968750000*Cf*Lf*csip5*wr^9*alpha_Pd1 + 420000*Cf*Lf*csip7*wr^3*alpha_Pd7 - 10500000*Cf*Lf*csip7*wr^5*alpha_Pd5 + 262500000*Cf*Lf*csip7*wr^7*alpha_Pd3 - 6562500000*Cf*Lf*csip7*wr^9*alpha_Pd1 - 128125*Cf*Lf*csip5^3*wr*alpha_Pd9 + 312500*Cf*Lf*csip5^5*wr*alpha_Pd9 - 8789062500*Cf*Lf*csip1*csip3*wr^10 - 32617187500*Cf*Lf*csip1*csip5*wr^10 + 13671875000*Cf*Lf*csip1*csip7*wr^10 - 168750000000*Cf*Lf*csip3*csip5*wr^10 + 61523437500*Cf*Lf*csip3*csip7*wr^10 + 91601562500*Cf*Lf*csip5*csip7*wr^10 + 125000*Cf*Lf*csip5^2*wr^2*alpha_Pd8 - 4745000*Cf*Lf*csip5^2*wr^4*alpha_Pd6 + 87125000*Cf*Lf*csip5^2*wr^6*alpha_Pd4 + 409375000*Cf*Lf*csip5^2*wr^8*alpha_Pd2 + 1953125*Cf*Lf*csip5^3*wr^3*alpha_Pd7 - 1378125*Cf*Lf*csip5^3*wr^5*alpha_Pd5 - 836796875*Cf*Lf*csip5^3*wr^7*alpha_Pd3 + 16826171875*Cf*Lf*csip5^3*wr^9*alpha_Pd1 - 781250*Cf*Lf*csip5^4*wr^2*alpha_Pd8 + 13781250*Cf*Lf*csip5^4*wr^6*alpha_Pd4 + 8023437500*Cf*Lf*csip5^4*wr^8*alpha_Pd2 - 137812500*Cf*Lf*csip5^5*wr^7*alpha_Pd3 - 76789062500*Cf*Lf*csip5^5*wr^9*alpha_Pd1 + 1378125000*Cf*Lf*csip5^6*wr^8*alpha_Pd2 - 13781250000*Cf*Lf*csip5^7*wr^9*alpha_Pd1 + 74707031250*Cf*Lf*csip1*csip5^3*wr^10 + 467187500000*Cf*Lf*csip1*csip5^5*wr^10 + 1138183593750*Cf*Lf*csip3*csip5^3*wr^10 - 689062500000*Cf*Lf*csip1*csip5^7*wr^10 - 1120312500000*Cf*Lf*csip3*csip5^5*wr^10 - 229687500000*Cf*Lf*csip3*csip5^7*wr^10 + 194824218750*Cf*Lf*csip5^3*csip7*wr^10 - 535937500000*Cf*Lf*csip5^5*csip7*wr^10 - 98437500000*Cf*Lf*csip5^7*csip7*wr^10 - 390625*Cf*Lf*csip1*csip5^2*wr^3*alpha_Pd7 + 6890625*Cf*Lf*csip1*csip5^2*wr^5*alpha_Pd5 + 49609375*Cf*Lf*csip1*csip5^2*wr^7*alpha_Pd3 - 10537109375*Cf*Lf*csip1*csip5^2*wr^9*alpha_Pd1 + 156250*Cf*Lf*csip1*csip5^3*wr^2*alpha_Pd8 - 68906250*Cf*Lf*csip1*csip5^3*wr^6*alpha_Pd4 + 1226562500*Cf*Lf*csip1*csip5^3*wr^8*alpha_Pd2 + 689062500*Cf*Lf*csip1*csip5^4*wr^7*alpha_Pd3 - 29492187500*Cf*Lf*csip1*csip5^4*wr^9*alpha_Pd1 - 1171875*Cf*Lf*csip3*csip5^2*wr^3*alpha_Pd7 + 2296875*Cf*Lf*csip3*csip5^2*wr^5*alpha_Pd5 + 1292578125*Cf*Lf*csip3*csip5^2*wr^7*alpha_Pd3 - 82939453125*Cf*Lf*csip3*csip5^2*wr^9*alpha_Pd1 - 6890625000*Cf*Lf*csip1*csip5^5*wr^8*alpha_Pd2 + 468750*Cf*Lf*csip3*csip5^3*wr^2*alpha_Pd8 - 22968750*Cf*Lf*csip3*csip5^3*wr^6*alpha_Pd4 - 12351562500*Cf*Lf*csip3*csip5^3*wr^8*alpha_Pd2 + 68906250000*Cf*Lf*csip1*csip5^6*wr^9*alpha_Pd1 + 229687500*Cf*Lf*csip3*csip5^4*wr^7*alpha_Pd3 + 117773437500*Cf*Lf*csip3*csip5^4*wr^9*alpha_Pd1 - 2296875000*Cf*Lf*csip3*csip5^5*wr^8*alpha_Pd2 + 22968750000*Cf*Lf*csip3*csip5^6*wr^9*alpha_Pd1 - 2734375*Cf*Lf*csip5^2*csip7*wr^3*alpha_Pd7 + 984375*Cf*Lf*csip5^2*csip7*wr^5*alpha_Pd5 + 609765625*Cf*Lf*csip5^2*csip7*wr^7*alpha_Pd3 - 4853515625*Cf*Lf*csip5^2*csip7*wr^9*alpha_Pd1 + 1093750*Cf*Lf*csip5^3*csip7*wr^2*alpha_Pd8 - 9843750*Cf*Lf*csip5^3*csip7*wr^6*alpha_Pd4 - 5851562500*Cf*Lf*csip5^3*csip7*wr^8*alpha_Pd2 + 98437500*Cf*Lf*csip5^4*csip7*wr^7*alpha_Pd3 + 56054687500*Cf*Lf*csip5^4*csip7*wr^9*alpha_Pd1 - 984375000*Cf*Lf*csip5^5*csip7*wr^8*alpha_Pd2 + 9843750000*Cf*Lf*csip5^6*csip7*wr^9*alpha_Pd1 + 320800781250*Cf*Lf*csip1*csip3*csip5^2*wr^10 - 1289062500000*Cf*Lf*csip1*csip3*csip5^4*wr^10 + 1148437500000*Cf*Lf*csip1*csip3*csip5^6*wr^10 - 71777343750*Cf*Lf*csip1*csip5^2*csip7*wr^10 - 273437500000*Cf*Lf*csip1*csip5^4*csip7*wr^10 - 707519531250*Cf*Lf*csip3*csip5^2*csip7*wr^10 + 492187500000*Cf*Lf*csip1*csip5^6*csip7*wr^10 + 820312500000*Cf*Lf*csip3*csip5^4*csip7*wr^10 + 164062500000*Cf*Lf*csip3*csip5^6*csip7*wr^10 + 3900*Cf*Lf*csip1*csip3*csip5^2*alpha_Pd10 - 15000*Cf*Lf*csip1*csip3*csip5^4*alpha_Pd10 + 23100*Cf*Lf*csip1*csip5^2*csip7*alpha_Pd10 - 35000*Cf*Lf*csip1*csip5^4*csip7*alpha_Pd10 + 77700*Cf*Lf*csip3*csip5^2*csip7*alpha_Pd10 - 105000*Cf*Lf*csip3*csip5^4*csip7*alpha_Pd10 - 22500*Cf*Lf*csip1*csip3*wr^2*alpha_Pd8 + 562500*Cf*Lf*csip1*csip3*wr^4*alpha_Pd6 - 14062500*Cf*Lf*csip1*csip3*wr^6*alpha_Pd4 + 351562500*Cf*Lf*csip1*csip3*wr^8*alpha_Pd2 + 12500*Cf*Lf*csip1*csip5*wr^2*alpha_Pd8 + 287500*Cf*Lf*csip1*csip5*wr^4*alpha_Pd6 - 22187500*Cf*Lf*csip1*csip5*wr^6*alpha_Pd4 + 929687500*Cf*Lf*csip1*csip5*wr^8*alpha_Pd2 + 10625*Cf*Lf*csip1*csip5^2*wr*alpha_Pd9 + 35000*Cf*Lf*csip1*csip7*wr^2*alpha_Pd8 - 875000*Cf*Lf*csip1*csip7*wr^4*alpha_Pd6 + 21875000*Cf*Lf*csip1*csip7*wr^6*alpha_Pd4 - 546875000*Cf*Lf*csip1*csip7*wr^8*alpha_Pd2 + 2700000*Cf*Lf*csip3*csip5*wr^4*alpha_Pd6 - 135000000*Cf*Lf*csip3*csip5*wr^6*alpha_Pd4 + 5062500000*Cf*Lf*csip3*csip5*wr^8*alpha_Pd2 - 62500*Cf*Lf*csip1*csip5^4*wr*alpha_Pd9 + 46875*Cf*Lf*csip3*csip5^2*wr*alpha_Pd9 + 157500*Cf*Lf*csip3*csip7*wr^2*alpha_Pd8 - 3937500*Cf*Lf*csip3*csip7*wr^4*alpha_Pd6 + 98437500*Cf*Lf*csip3*csip7*wr^6*alpha_Pd4 - 2460937500*Cf*Lf*csip3*csip7*wr^8*alpha_Pd2 - 187500*Cf*Lf*csip3*csip5^4*wr*alpha_Pd9 - 437500*Cf*Lf*csip5*csip7*wr^2*alpha_Pd8 + 6737500*Cf*Lf*csip5*csip7*wr^4*alpha_Pd6 - 63437500*Cf*Lf*csip5*csip7*wr^6*alpha_Pd4 - 1039062500*Cf*Lf*csip5*csip7*wr^8*alpha_Pd2 + 284375*Cf*Lf*csip5^2*csip7*wr*alpha_Pd9 - 437500*Cf*Lf*csip5^4*csip7*wr*alpha_Pd9 + 21000*Cf*Lf*csip1*csip3*csip5^3*csip7*alpha_Pd10 + 234375*Cf*Lf*csip1*csip3*csip5*wr^3*alpha_Pd7 - 11484375*Cf*Lf*csip1*csip3*csip5*wr^5*alpha_Pd5 + 427734375*Cf*Lf*csip1*csip3*csip5*wr^7*alpha_Pd3 - 14208984375*Cf*Lf*csip1*csip3*csip5*wr^9*alpha_Pd1 - 328125*Cf*Lf*csip1*csip3*csip7*wr^3*alpha_Pd7 + 8203125*Cf*Lf*csip1*csip3*csip7*wr^5*alpha_Pd5 - 205078125*Cf*Lf*csip1*csip3*csip7*wr^7*alpha_Pd3 + 5126953125*Cf*Lf*csip1*csip3*csip7*wr^9*alpha_Pd1 + 37500*Cf*Lf*csip1*csip3*csip5^3*wr*alpha_Pd9 + 546875*Cf*Lf*csip1*csip5*csip7*wr^3*alpha_Pd7 - 4921875*Cf*Lf*csip1*csip5*csip7*wr^5*alpha_Pd5 - 95703125*Cf*Lf*csip1*csip5*csip7*wr^7*alpha_Pd3 + 7861328125*Cf*Lf*csip1*csip5*csip7*wr^9*alpha_Pd1 + 87500*Cf*Lf*csip1*csip5^3*csip7*wr*alpha_Pd9 + 1640625*Cf*Lf*csip3*csip5*csip7*wr^3*alpha_Pd7 - 1640625*Cf*Lf*csip3*csip5*csip7*wr^5*alpha_Pd5 - 943359375*Cf*Lf*csip3*csip5*csip7*wr^7*alpha_Pd3 + 48193359375*Cf*Lf*csip3*csip5*csip7*wr^9*alpha_Pd1 + 262500*Cf*Lf*csip3*csip5^3*csip7*wr*alpha_Pd9 - 153808593750*Cf*Lf*csip1*csip3*csip5*csip7*wr^10 - 93750*Cf*Lf*csip1*csip3*csip5^2*wr^2*alpha_Pd8 + 114843750*Cf*Lf*csip1*csip3*csip5^2*wr^6*alpha_Pd4 - 7148437500*Cf*Lf*csip1*csip3*csip5^2*wr^8*alpha_Pd2 - 1148437500*Cf*Lf*csip1*csip3*csip5^3*wr^7*alpha_Pd3 + 100195312500*Cf*Lf*csip1*csip3*csip5^3*wr^9*alpha_Pd1 + 11484375000*Cf*Lf*csip1*csip3*csip5^4*wr^8*alpha_Pd2 - 114843750000*Cf*Lf*csip1*csip3*csip5^5*wr^9*alpha_Pd1 - 218750*Cf*Lf*csip1*csip5^2*csip7*wr^2*alpha_Pd8 + 49218750*Cf*Lf*csip1*csip5^2*csip7*wr^6*alpha_Pd4 - 273437500*Cf*Lf*csip1*csip5^2*csip7*wr^8*alpha_Pd2 - 492187500*Cf*Lf*csip1*csip5^3*csip7*wr^7*alpha_Pd3 + 15039062500*Cf*Lf*csip1*csip5^3*csip7*wr^9*alpha_Pd1 + 4921875000*Cf*Lf*csip1*csip5^4*csip7*wr^8*alpha_Pd2 - 656250*Cf*Lf*csip3*csip5^2*csip7*wr^2*alpha_Pd8 + 16406250*Cf*Lf*csip3*csip5^2*csip7*wr^6*alpha_Pd4 + 9023437500*Cf*Lf*csip3*csip5^2*csip7*wr^8*alpha_Pd2 - 49218750000*Cf*Lf*csip1*csip5^5*csip7*wr^9*alpha_Pd1 - 164062500*Cf*Lf*csip3*csip5^3*csip7*wr^7*alpha_Pd3 - 86132812500*Cf*Lf*csip3*csip5^3*csip7*wr^9*alpha_Pd1 + 1640625000*Cf*Lf*csip3*csip5^4*csip7*wr^8*alpha_Pd2 - 16406250000*Cf*Lf*csip3*csip5^5*csip7*wr^9*alpha_Pd1 + 820312500000*Cf*Lf*csip1*csip3*csip5^3*csip7*wr^10 - 820312500000*Cf*Lf*csip1*csip3*csip5^5*csip7*wr^10 - 10500*Cf*Lf*csip1*csip3*csip5*csip7*alpha_Pd10 - 375*Cf*Lf*csip1*csip3*csip5*wr*alpha_Pd9 + 13125*Cf*Lf*csip1*csip3*csip7*wr*alpha_Pd9 - 35875*Cf*Lf*csip1*csip5*csip7*wr*alpha_Pd9 - 128625*Cf*Lf*csip3*csip5*csip7*wr*alpha_Pd9 + 820312500*Cf*Lf*csip1*csip3*csip5^2*csip7*wr^7*alpha_Pd3 - 61523437500*Cf*Lf*csip1*csip3*csip5^2*csip7*wr^9*alpha_Pd1 - 8203125000*Cf*Lf*csip1*csip3*csip5^3*csip7*wr^8*alpha_Pd2 + 82031250000*Cf*Lf*csip1*csip3*csip5^4*csip7*wr^9*alpha_Pd1 + 131250*Cf*Lf*csip1*csip3*csip5*csip7*wr^2*alpha_Pd8 - 82031250*Cf*Lf*csip1*csip3*csip5*csip7*wr^6*alpha_Pd4 + 4101562500*Cf*Lf*csip1*csip3*csip5*csip7*wr^8*alpha_Pd2 - 52500*Cf*Lf*csip1*csip3*csip5^2*csip7*wr*alpha_Pd9)/(40*Kpwm*wr^7*(25*csip1^2 - 130*csip1*csip5 + 25*csip5^2 + 144)*(225*csip3^2 - 510*csip3*csip5 + 225*csip5^2 + 64)*(1225*csip5^2 - 2590*csip5*csip7 + 1225*csip7^2 + 144));
            k8 = (12500*Cf*Lf*csip5^5*alpha_Pd10 - 5125*Cf*Lf*csip5^3*alpha_Pd10 - 28800*Cf*Lf*wr^3*alpha_Pd7 + 720000*Cf*Lf*wr^5*alpha_Pd5 - 18000000*Cf*Lf*wr^7*alpha_Pd3 + 450000000*Cf*Lf*wr^9*alpha_Pd1 - 937500000*Cf*Lf*csip1*wr^10 - 4218750000*Cf*Lf*csip3*wr^10 - 15468750000*Cf*Lf*csip5*wr^10 + 6562500000*Cf*Lf*csip7*wr^10 + 31142578125*Cf*Lf*csip5^3*wr^10 + 224328125000*Cf*Lf*csip5^5*wr^10 - 279593750000*Cf*Lf*csip5^7*wr^10 - 55125000000*Cf*Lf*csip5^9*wr^10 + 96*Cf*Lf*csip1*alpha_Pd10 + 432*Cf*Lf*csip3*alpha_Pd10 - 720*Cf*Lf*csip5*alpha_Pd10 - 672*Cf*Lf*csip7*alpha_Pd10 + 1152*Cf*Lf*wr*alpha_Pd9 + 425*Cf*Lf*csip1*csip5^2*alpha_Pd10 - 2500*Cf*Lf*csip1*csip5^4*alpha_Pd10 + 1875*Cf*Lf*csip3*csip5^2*alpha_Pd10 - 7500*Cf*Lf*csip3*csip5^4*alpha_Pd10 + 11375*Cf*Lf*csip5^2*csip7*alpha_Pd10 - 17500*Cf*Lf*csip5^4*csip7*alpha_Pd10 - 2400*Cf*Lf*csip1*wr^2*alpha_Pd8 + 60000*Cf*Lf*csip1*wr^4*alpha_Pd6 - 1500000*Cf*Lf*csip1*wr^6*alpha_Pd4 + 37500000*Cf*Lf*csip1*wr^8*alpha_Pd2 - 10800*Cf*Lf*csip3*wr^2*alpha_Pd8 + 270000*Cf*Lf*csip3*wr^4*alpha_Pd6 - 6750000*Cf*Lf*csip3*wr^6*alpha_Pd4 + 168750000*Cf*Lf*csip3*wr^8*alpha_Pd2 + 6480*Cf*Lf*csip5*wr^2*alpha_Pd8 + 126000*Cf*Lf*csip5*wr^4*alpha_Pd6 - 10350000*Cf*Lf*csip5*wr^6*alpha_Pd4 + 438750000*Cf*Lf*csip5*wr^8*alpha_Pd2 + 5000*Cf*Lf*csip5^2*wr*alpha_Pd9 + 16800*Cf*Lf*csip7*wr^2*alpha_Pd8 - 420000*Cf*Lf*csip7*wr^4*alpha_Pd6 + 10500000*Cf*Lf*csip7*wr^6*alpha_Pd4 - 262500000*Cf*Lf*csip7*wr^8*alpha_Pd2 - 31250*Cf*Lf*csip5^4*wr*alpha_Pd9 - 189800*Cf*Lf*csip5^2*wr^3*alpha_Pd7 + 3485000*Cf*Lf*csip5^2*wr^5*alpha_Pd5 + 16375000*Cf*Lf*csip5^2*wr^7*alpha_Pd3 - 4796875000*Cf*Lf*csip5^2*wr^9*alpha_Pd1 + 78125*Cf*Lf*csip5^3*wr^2*alpha_Pd8 - 55125*Cf*Lf*csip5^3*wr^4*alpha_Pd6 - 33471875*Cf*Lf*csip5^3*wr^6*alpha_Pd4 + 673046875*Cf*Lf*csip5^3*wr^8*alpha_Pd2 + 551250*Cf*Lf*csip5^4*wr^5*alpha_Pd5 + 320937500*Cf*Lf*csip5^4*wr^7*alpha_Pd3 - 14753906250*Cf*Lf*csip5^4*wr^9*alpha_Pd1 - 5512500*Cf*Lf*csip5^5*wr^6*alpha_Pd4 - 3071562500*Cf*Lf*csip5^5*wr^8*alpha_Pd2 + 55125000*Cf*Lf*csip5^6*wr^7*alpha_Pd3 + 29337500000*Cf*Lf*csip5^6*wr^9*alpha_Pd1 - 551250000*Cf*Lf*csip5^7*wr^8*alpha_Pd2 + 5512500000*Cf*Lf*csip5^8*wr^9*alpha_Pd1 + 23583984375*Cf*Lf*csip1*csip5^2*wr^10 - 390625000*Cf*Lf*csip1*csip5^4*wr^10 + 150439453125*Cf*Lf*csip3*csip5^2*wr^10 - 255781250000*Cf*Lf*csip1*csip5^6*wr^10 - 573046875000*Cf*Lf*csip3*csip5^4*wr^10 + 275625000000*Cf*Lf*csip1*csip5^8*wr^10 + 425156250000*Cf*Lf*csip3*csip5^6*wr^10 - 31787109375*Cf*Lf*csip5^2*csip7*wr^10 + 91875000000*Cf*Lf*csip3*csip5^8*wr^10 - 133984375000*Cf*Lf*csip5^4*csip7*wr^10 + 204531250000*Cf*Lf*csip5^6*csip7*wr^10 + 39375000000*Cf*Lf*csip5^8*csip7*wr^10 - 15625*Cf*Lf*csip1*csip5^2*wr^2*alpha_Pd8 + 275625*Cf*Lf*csip1*csip5^2*wr^4*alpha_Pd6 + 1984375*Cf*Lf*csip1*csip5^2*wr^6*alpha_Pd4 - 421484375*Cf*Lf*csip1*csip5^2*wr^8*alpha_Pd2 - 2756250*Cf*Lf*csip1*csip5^3*wr^5*alpha_Pd5 + 49062500*Cf*Lf*csip1*csip5^3*wr^7*alpha_Pd3 + 2988281250*Cf*Lf*csip1*csip5^3*wr^9*alpha_Pd1 + 27562500*Cf*Lf*csip1*csip5^4*wr^6*alpha_Pd4 - 1179687500*Cf*Lf*csip1*csip5^4*wr^8*alpha_Pd2 - 46875*Cf*Lf*csip3*csip5^2*wr^2*alpha_Pd8 + 91875*Cf*Lf*csip3*csip5^2*wr^4*alpha_Pd6 + 51703125*Cf*Lf*csip3*csip5^2*wr^6*alpha_Pd4 - 3317578125*Cf*Lf*csip3*csip5^2*wr^8*alpha_Pd2 - 275625000*Cf*Lf*csip1*csip5^5*wr^7*alpha_Pd3 + 18687500000*Cf*Lf*csip1*csip5^5*wr^9*alpha_Pd1 - 918750*Cf*Lf*csip3*csip5^3*wr^5*alpha_Pd5 - 494062500*Cf*Lf*csip3*csip5^3*wr^7*alpha_Pd3 + 45527343750*Cf*Lf*csip3*csip5^3*wr^9*alpha_Pd1 + 2756250000*Cf*Lf*csip1*csip5^6*wr^8*alpha_Pd2 + 9187500*Cf*Lf*csip3*csip5^4*wr^6*alpha_Pd4 + 4710937500*Cf*Lf*csip3*csip5^4*wr^8*alpha_Pd2 - 27562500000*Cf*Lf*csip1*csip5^7*wr^9*alpha_Pd1 - 91875000*Cf*Lf*csip3*csip5^5*wr^7*alpha_Pd3 - 44812500000*Cf*Lf*csip3*csip5^5*wr^9*alpha_Pd1 + 918750000*Cf*Lf*csip3*csip5^6*wr^8*alpha_Pd2 - 109375*Cf*Lf*csip5^2*csip7*wr^2*alpha_Pd8 + 39375*Cf*Lf*csip5^2*csip7*wr^4*alpha_Pd6 + 24390625*Cf*Lf*csip5^2*csip7*wr^6*alpha_Pd4 - 194140625*Cf*Lf*csip5^2*csip7*wr^8*alpha_Pd2 - 9187500000*Cf*Lf*csip3*csip5^7*wr^9*alpha_Pd1 - 393750*Cf*Lf*csip5^3*csip7*wr^5*alpha_Pd5 - 234062500*Cf*Lf*csip5^3*csip7*wr^7*alpha_Pd3 + 7792968750*Cf*Lf*csip5^3*csip7*wr^9*alpha_Pd1 + 3937500*Cf*Lf*csip5^4*csip7*wr^6*alpha_Pd4 + 2242187500*Cf*Lf*csip5^4*csip7*wr^8*alpha_Pd2 - 39375000*Cf*Lf*csip5^5*csip7*wr^7*alpha_Pd3 - 21437500000*Cf*Lf*csip5^5*csip7*wr^9*alpha_Pd1 + 393750000*Cf*Lf*csip5^6*csip7*wr^8*alpha_Pd2 - 3937500000*Cf*Lf*csip5^7*csip7*wr^9*alpha_Pd1 - 228515625000*Cf*Lf*csip1*csip3*csip5^3*wr^10 + 630468750000*Cf*Lf*csip1*csip3*csip5^5*wr^10 - 459375000000*Cf*Lf*csip1*csip3*csip5^7*wr^10 + 13671875000*Cf*Lf*csip1*csip5^3*csip7*wr^10 + 158593750000*Cf*Lf*csip1*csip5^5*csip7*wr^10 + 369140625000*Cf*Lf*csip3*csip5^3*csip7*wr^10 - 196875000000*Cf*Lf*csip1*csip5^7*csip7*wr^10 - 311718750000*Cf*Lf*csip3*csip5^5*csip7*wr^10 - 65625000000*Cf*Lf*csip3*csip5^7*csip7*wr^10 - 15*Cf*Lf*csip1*csip3*csip5*alpha_Pd10 + 525*Cf*Lf*csip1*csip3*csip7*alpha_Pd10 - 1435*Cf*Lf*csip1*csip5*csip7*alpha_Pd10 - 5145*Cf*Lf*csip3*csip5*csip7*alpha_Pd10 - 900*Cf*Lf*csip1*csip3*wr*alpha_Pd9 + 500*Cf*Lf*csip1*csip5*wr*alpha_Pd9 + 1400*Cf*Lf*csip1*csip7*wr*alpha_Pd9 + 6300*Cf*Lf*csip3*csip7*wr*alpha_Pd9 - 17500*Cf*Lf*csip5*csip7*wr*alpha_Pd9 + 1500*Cf*Lf*csip1*csip3*csip5^3*alpha_Pd10 + 3500*Cf*Lf*csip1*csip5^3*csip7*alpha_Pd10 + 10500*Cf*Lf*csip3*csip5^3*csip7*alpha_Pd10 + 22500*Cf*Lf*csip1*csip3*wr^3*alpha_Pd7 - 562500*Cf*Lf*csip1*csip3*wr^5*alpha_Pd5 + 14062500*Cf*Lf*csip1*csip3*wr^7*alpha_Pd3 - 351562500*Cf*Lf*csip1*csip3*wr^9*alpha_Pd1 + 11500*Cf*Lf*csip1*csip5*wr^3*alpha_Pd7 - 887500*Cf*Lf*csip1*csip5*wr^5*alpha_Pd5 + 37187500*Cf*Lf*csip1*csip5*wr^7*alpha_Pd3 - 1304687500*Cf*Lf*csip1*csip5*wr^9*alpha_Pd1 - 35000*Cf*Lf*csip1*csip7*wr^3*alpha_Pd7 + 875000*Cf*Lf*csip1*csip7*wr^5*alpha_Pd5 - 21875000*Cf*Lf*csip1*csip7*wr^7*alpha_Pd3 + 546875000*Cf*Lf*csip1*csip7*wr^9*alpha_Pd1 + 6250*Cf*Lf*csip1*csip5^3*wr*alpha_Pd9 + 108000*Cf*Lf*csip3*csip5*wr^3*alpha_Pd7 - 5400000*Cf*Lf*csip3*csip5*wr^5*alpha_Pd5 + 202500000*Cf*Lf*csip3*csip5*wr^7*alpha_Pd3 - 6750000000*Cf*Lf*csip3*csip5*wr^9*alpha_Pd1 - 157500*Cf*Lf*csip3*csip7*wr^3*alpha_Pd7 + 3937500*Cf*Lf*csip3*csip7*wr^5*alpha_Pd5 - 98437500*Cf*Lf*csip3*csip7*wr^7*alpha_Pd3 + 2460937500*Cf*Lf*csip3*csip7*wr^9*alpha_Pd1 + 18750*Cf*Lf*csip3*csip5^3*wr*alpha_Pd9 + 269500*Cf*Lf*csip5*csip7*wr^3*alpha_Pd7 - 2537500*Cf*Lf*csip5*csip7*wr^5*alpha_Pd5 - 41562500*Cf*Lf*csip5*csip7*wr^7*alpha_Pd3 + 3664062500*Cf*Lf*csip5*csip7*wr^9*alpha_Pd1 + 43750*Cf*Lf*csip5^3*csip7*wr*alpha_Pd9 + 17724609375*Cf*Lf*csip1*csip3*csip5*wr^10 - 5126953125*Cf*Lf*csip1*csip3*csip7*wr^10 - 13330078125*Cf*Lf*csip1*csip5*csip7*wr^10 - 72802734375*Cf*Lf*csip3*csip5*csip7*wr^10 - 2100*Cf*Lf*csip1*csip3*csip5^2*csip7*alpha_Pd10 + 9375*Cf*Lf*csip1*csip3*csip5*wr^2*alpha_Pd8 - 459375*Cf*Lf*csip1*csip3*csip5*wr^4*alpha_Pd6 + 17109375*Cf*Lf*csip1*csip3*csip5*wr^6*alpha_Pd4 - 568359375*Cf*Lf*csip1*csip3*csip5*wr^8*alpha_Pd2 - 3750*Cf*Lf*csip1*csip3*csip5^2*wr*alpha_Pd9 - 13125*Cf*Lf*csip1*csip3*csip7*wr^2*alpha_Pd8 + 328125*Cf*Lf*csip1*csip3*csip7*wr^4*alpha_Pd6 - 8203125*Cf*Lf*csip1*csip3*csip7*wr^6*alpha_Pd4 + 205078125*Cf*Lf*csip1*csip3*csip7*wr^8*alpha_Pd2 + 21875*Cf*Lf*csip1*csip5*csip7*wr^2*alpha_Pd8 - 196875*Cf*Lf*csip1*csip5*csip7*wr^4*alpha_Pd6 - 3828125*Cf*Lf*csip1*csip5*csip7*wr^6*alpha_Pd4 + 314453125*Cf*Lf*csip1*csip5*csip7*wr^8*alpha_Pd2 - 8750*Cf*Lf*csip1*csip5^2*csip7*wr*alpha_Pd9 + 65625*Cf*Lf*csip3*csip5*csip7*wr^2*alpha_Pd8 - 65625*Cf*Lf*csip3*csip5*csip7*wr^4*alpha_Pd6 - 37734375*Cf*Lf*csip3*csip5*csip7*wr^6*alpha_Pd4 + 1927734375*Cf*Lf*csip3*csip5*csip7*wr^8*alpha_Pd2 - 26250*Cf*Lf*csip3*csip5^2*csip7*wr*alpha_Pd9 + 4593750*Cf*Lf*csip1*csip3*csip5^2*wr^5*alpha_Pd5 - 285937500*Cf*Lf*csip1*csip3*csip5^2*wr^7*alpha_Pd3 + 12832031250*Cf*Lf*csip1*csip3*csip5^2*wr^9*alpha_Pd1 - 45937500*Cf*Lf*csip1*csip3*csip5^3*wr^6*alpha_Pd4 + 4007812500*Cf*Lf*csip1*csip3*csip5^3*wr^8*alpha_Pd2 + 459375000*Cf*Lf*csip1*csip3*csip5^4*wr^7*alpha_Pd3 - 51562500000*Cf*Lf*csip1*csip3*csip5^4*wr^9*alpha_Pd1 - 4593750000*Cf*Lf*csip1*csip3*csip5^5*wr^8*alpha_Pd2 + 45937500000*Cf*Lf*csip1*csip3*csip5^6*wr^9*alpha_Pd1 + 1968750*Cf*Lf*csip1*csip5^2*csip7*wr^5*alpha_Pd5 - 10937500*Cf*Lf*csip1*csip5^2*csip7*wr^7*alpha_Pd3 - 2871093750*Cf*Lf*csip1*csip5^2*csip7*wr^9*alpha_Pd1 - 19687500*Cf*Lf*csip1*csip5^3*csip7*wr^6*alpha_Pd4 + 601562500*Cf*Lf*csip1*csip5^3*csip7*wr^8*alpha_Pd2 + 196875000*Cf*Lf*csip1*csip5^4*csip7*wr^7*alpha_Pd3 - 10937500000*Cf*Lf*csip1*csip5^4*csip7*wr^9*alpha_Pd1 + 656250*Cf*Lf*csip3*csip5^2*csip7*wr^5*alpha_Pd5 + 360937500*Cf*Lf*csip3*csip5^2*csip7*wr^7*alpha_Pd3 - 28300781250*Cf*Lf*csip3*csip5^2*csip7*wr^9*alpha_Pd1 - 1968750000*Cf*Lf*csip1*csip5^5*csip7*wr^8*alpha_Pd2 - 6562500*Cf*Lf*csip3*csip5^3*csip7*wr^6*alpha_Pd4 - 3445312500*Cf*Lf*csip3*csip5^3*csip7*wr^8*alpha_Pd2 + 19687500000*Cf*Lf*csip1*csip5^6*csip7*wr^9*alpha_Pd1 + 65625000*Cf*Lf*csip3*csip5^4*csip7*wr^7*alpha_Pd3 + 32812500000*Cf*Lf*csip3*csip5^4*csip7*wr^9*alpha_Pd1 - 656250000*Cf*Lf*csip3*csip5^5*csip7*wr^8*alpha_Pd2 + 6562500000*Cf*Lf*csip3*csip5^6*csip7*wr^9*alpha_Pd1 + 123046875000*Cf*Lf*csip1*csip3*csip5^2*csip7*wr^10 - 410156250000*Cf*Lf*csip1*csip3*csip5^4*csip7*wr^10 + 328125000000*Cf*Lf*csip1*csip3*csip5^6*csip7*wr^10 + 32812500*Cf*Lf*csip1*csip3*csip5^2*csip7*wr^6*alpha_Pd4 - 2460937500*Cf*Lf*csip1*csip3*csip5^2*csip7*wr^8*alpha_Pd2 - 328125000*Cf*Lf*csip1*csip3*csip5^3*csip7*wr^7*alpha_Pd3 + 32812500000*Cf*Lf*csip1*csip3*csip5^3*csip7*wr^9*alpha_Pd1 + 3281250000*Cf*Lf*csip1*csip3*csip5^4*csip7*wr^8*alpha_Pd2 - 32812500000*Cf*Lf*csip1*csip3*csip5^5*csip7*wr^9*alpha_Pd1 + 5250*Cf*Lf*csip1*csip3*csip5*csip7*wr*alpha_Pd9 - 3281250*Cf*Lf*csip1*csip3*csip5*csip7*wr^5*alpha_Pd5 + 164062500*Cf*Lf*csip1*csip3*csip5*csip7*wr^7*alpha_Pd3 - 6152343750*Cf*Lf*csip1*csip3*csip5*csip7*wr^9*alpha_Pd1)/(8*Kpwm*wr^7*(25*csip1^2 - 130*csip1*csip5 + 25*csip5^2 + 144)*(225*csip3^2 - 510*csip3*csip5 + 225*csip5^2 + 64)*(1225*csip5^2 - 2590*csip5*csip7 + 1225*csip7^2 + 144));
            k9 = -(5760*Cf*Lf*alpha_Pd10 - 1627057434240*Cf*Lf*wr^10 - 233240*Cf*Lf*csip7^2*alpha_Pd10 + 1008420*Cf*Lf*csip7^4*alpha_Pd10 - 941192*Cf*Lf*csip7^6*alpha_Pd10 - 282240*Cf*Lf*wr^2*alpha_Pd8 + 13829760*Cf*Lf*wr^4*alpha_Pd6 - 677658240*Cf*Lf*wr^6*alpha_Pd4 + 33205253760*Cf*Lf*wr^8*alpha_Pd2 - 8553350539720*Cf*Lf*csip7^2*wr^10 + 13533389179590*Cf*Lf*csip7^4*wr^10 + 25119958943072*Cf*Lf*csip7^6*wr^10 + 2033821792800*Cf*Lf*csip7^8*wr^10 - 1764*Cf*Lf*csip1*csip3*alpha_Pd10 - 4900*Cf*Lf*csip1*csip5*alpha_Pd10 + 14336*Cf*Lf*csip1*csip7*alpha_Pd10 - 17640*Cf*Lf*csip3*csip5*alpha_Pd10 + 49140*Cf*Lf*csip3*csip7*alpha_Pd10 + 109060*Cf*Lf*csip5*csip7*alpha_Pd10 - 11760*Cf*Lf*csip1*wr*alpha_Pd9 - 42336*Cf*Lf*csip3*wr*alpha_Pd9 - 117600*Cf*Lf*csip5*wr*alpha_Pd9 + 345744*Cf*Lf*csip7*wr*alpha_Pd9 - 111132*Cf*Lf*csip1*csip7^3*alpha_Pd10 + 134456*Cf*Lf*csip1*csip7^5*alpha_Pd10 - 349860*Cf*Lf*csip3*csip7^3*alpha_Pd10 + 403368*Cf*Lf*csip3*csip7^5*alpha_Pd10 - 637980*Cf*Lf*csip5*csip7^3*alpha_Pd10 + 672280*Cf*Lf*csip5*csip7^5*alpha_Pd10 + 576240*Cf*Lf*csip1*wr^3*alpha_Pd7 - 28235760*Cf*Lf*csip1*wr^5*alpha_Pd5 + 1383552240*Cf*Lf*csip1*wr^7*alpha_Pd3 - 67794059760*Cf*Lf*csip1*wr^9*alpha_Pd1 + 2074464*Cf*Lf*csip3*wr^3*alpha_Pd7 - 101648736*Cf*Lf*csip3*wr^5*alpha_Pd5 + 4980788064*Cf*Lf*csip3*wr^7*alpha_Pd3 - 244058615136*Cf*Lf*csip3*wr^9*alpha_Pd1 + 5762400*Cf*Lf*csip5*wr^3*alpha_Pd7 - 282357600*Cf*Lf*csip5*wr^5*alpha_Pd5 + 13835522400*Cf*Lf*csip5*wr^7*alpha_Pd3 - 677940597600*Cf*Lf*csip5*wr^9*alpha_Pd1 - 12990096*Cf*Lf*csip7*wr^3*alpha_Pd7 + 442898064*Cf*Lf*csip7*wr^5*alpha_Pd5 - 12214789776*Cf*Lf*csip7*wr^7*alpha_Pd3 + 133651146384*Cf*Lf*csip7*wr^9*alpha_Pd1 - 2705927*Cf*Lf*csip7^3*wr*alpha_Pd9 + 3294172*Cf*Lf*csip7^5*wr*alpha_Pd9 + 498286339236*Cf*Lf*csip1*csip3*wr^10 + 1384128720100*Cf*Lf*csip1*csip5*wr^10 + 696019013536*Cf*Lf*csip1*csip7*wr^10 + 4982863392360*Cf*Lf*csip3*csip5*wr^10 + 3203269323660*Cf*Lf*csip3*csip7*wr^10 + 16649091176060*Cf*Lf*csip5*csip7*wr^10 + 6588344*Cf*Lf*csip7^2*wr^2*alpha_Pd8 - 140967512*Cf*Lf*csip7^2*wr^4*alpha_Pd6 + 706835192*Cf*Lf*csip7^2*wr^6*alpha_Pd4 + 136372132456*Cf*Lf*csip7^2*wr^8*alpha_Pd2 + 40353607*Cf*Lf*csip7^3*wr^3*alpha_Pd7 - 3781575*Cf*Lf*csip7^3*wr^5*alpha_Pd5 - 9710395513*Cf*Lf*csip7^3*wr^7*alpha_Pd3 - 1433400474247*Cf*Lf*csip7^3*wr^9*alpha_Pd1 - 11529602*Cf*Lf*csip7^4*wr^2*alpha_Pd8 + 52942050*Cf*Lf*csip7^4*wr^6*alpha_Pd4 + 133351376732*Cf*Lf*csip7^4*wr^8*alpha_Pd2 - 741188700*Cf*Lf*csip7^5*wr^7*alpha_Pd3 - 1830601027948*Cf*Lf*csip7^5*wr^9*alpha_Pd1 + 10376641800*Cf*Lf*csip7^6*wr^8*alpha_Pd2 - 145272985200*Cf*Lf*csip7^7*wr^9*alpha_Pd1 + 7960717467318*Cf*Lf*csip1*csip7^3*wr^10 - 4998682006304*Cf*Lf*csip1*csip7^5*wr^10 + 29007383319810*Cf*Lf*csip3*csip7^3*wr^10 - 14236752549600*Cf*Lf*csip1*csip7^7*wr^10 - 53340366219168*Cf*Lf*csip3*csip7^5*wr^10 - 10499605005330*Cf*Lf*csip5*csip7^3*wr^10 - 4745584183200*Cf*Lf*csip3*csip7^7*wr^10 - 34484578397920*Cf*Lf*csip5*csip7^5*wr^10 - 2847350509920*Cf*Lf*csip5*csip7^7*wr^10 - 5764801*Cf*Lf*csip1*csip7^2*wr^3*alpha_Pd7 + 26471025*Cf*Lf*csip1*csip7^2*wr^5*alpha_Pd5 + 5712917791*Cf*Lf*csip1*csip7^2*wr^7*alpha_Pd3 - 352246635503*Cf*Lf*csip1*csip7^2*wr^9*alpha_Pd1 + 1647086*Cf*Lf*csip1*csip7^3*wr^2*alpha_Pd8 - 370594350*Cf*Lf*csip1*csip7^3*wr^6*alpha_Pd4 - 61821725924*Cf*Lf*csip1*csip7^3*wr^8*alpha_Pd2 + 5188320900*Cf*Lf*csip1*csip7^4*wr^7*alpha_Pd3 + 611276438836*Cf*Lf*csip1*csip7^4*wr^9*alpha_Pd1 - 17294403*Cf*Lf*csip3*csip7^2*wr^3*alpha_Pd7 + 8823675*Cf*Lf*csip3*csip7^2*wr^5*alpha_Pd5 + 20735989197*Cf*Lf*csip3*csip7^2*wr^7*alpha_Pd3 - 1077078124437*Cf*Lf*csip3*csip7^2*wr^9*alpha_Pd1 - 72636492600*Cf*Lf*csip1*csip7^5*wr^8*alpha_Pd2 + 4941258*Cf*Lf*csip3*csip7^3*wr^2*alpha_Pd8 - 123531450*Cf*Lf*csip3*csip7^3*wr^6*alpha_Pd4 - 284250807708*Cf*Lf*csip3*csip7^3*wr^8*alpha_Pd2 + 1016910896400*Cf*Lf*csip1*csip7^6*wr^9*alpha_Pd1 + 1729440300*Cf*Lf*csip3*csip7^4*wr^7*alpha_Pd3 + 3894768733212*Cf*Lf*csip3*csip7^4*wr^9*alpha_Pd1 - 28824005*Cf*Lf*csip5*csip7^2*wr^3*alpha_Pd7 + 5294205*Cf*Lf*csip5*csip7^2*wr^5*alpha_Pd5 + 13345514315*Cf*Lf*csip5*csip7^2*wr^7*alpha_Pd3 + 1391190601325*Cf*Lf*csip5*csip7^2*wr^9*alpha_Pd1 - 24212164200*Cf*Lf*csip3*csip7^5*wr^8*alpha_Pd2 + 8235430*Cf*Lf*csip5*csip7^3*wr^2*alpha_Pd8 - 74118870*Cf*Lf*csip5*csip7^3*wr^6*alpha_Pd4 - 183205375780*Cf*Lf*csip5*csip7^3*wr^8*alpha_Pd2 + 338970298800*Cf*Lf*csip3*csip7^6*wr^9*alpha_Pd1 + 1037664180*Cf*Lf*csip5*csip7^4*wr^7*alpha_Pd3 + 2514029716100*Cf*Lf*csip5*csip7^4*wr^9*alpha_Pd1 - 14527298520*Cf*Lf*csip5*csip7^5*wr^8*alpha_Pd2 + 203382179280*Cf*Lf*csip5*csip7^6*wr^9*alpha_Pd1 + 249143169618*Cf*Lf*csip1*csip3*csip7^2*wr^10 - 25246507854624*Cf*Lf*csip1*csip3*csip7^4*wr^10 - 12872397096930*Cf*Lf*csip1*csip5*csip7^2*wr^10 + 33219089282400*Cf*Lf*csip1*csip3*csip7^6*wr^10 + 2214605952160*Cf*Lf*csip1*csip5*csip7^4*wr^10 - 58548644860230*Cf*Lf*csip3*csip5*csip7^2*wr^10 + 19931453569440*Cf*Lf*csip1*csip5*csip7^6*wr^10 + 73081996421280*Cf*Lf*csip3*csip5*csip7^4*wr^10 + 6643817856480*Cf*Lf*csip3*csip5*csip7^6*wr^10 + 35868*Cf*Lf*csip1*csip3*csip7^2*alpha_Pd10 - 57624*Cf*Lf*csip1*csip3*csip7^4*alpha_Pd10 + 67620*Cf*Lf*csip1*csip5*csip7^2*alpha_Pd10 - 96040*Cf*Lf*csip1*csip5*csip7^4*alpha_Pd10 + 214620*Cf*Lf*csip3*csip5*csip7^2*alpha_Pd10 - 288120*Cf*Lf*csip3*csip5*csip7^4*alpha_Pd10 + 86436*Cf*Lf*csip1*csip3*wr^2*alpha_Pd8 - 4235364*Cf*Lf*csip1*csip3*wr^4*alpha_Pd6 + 207532836*Cf*Lf*csip1*csip3*wr^6*alpha_Pd4 - 10169108964*Cf*Lf*csip1*csip3*wr^8*alpha_Pd2 + 240100*Cf*Lf*csip1*csip5*wr^2*alpha_Pd8 - 11764900*Cf*Lf*csip1*csip5*wr^4*alpha_Pd6 + 576480100*Cf*Lf*csip1*csip5*wr^6*alpha_Pd4 - 28247524900*Cf*Lf*csip1*csip5*wr^8*alpha_Pd2 - 537824*Cf*Lf*csip1*csip7*wr^2*alpha_Pd8 + 18286016*Cf*Lf*csip1*csip7*wr^4*alpha_Pd6 - 500714144*Cf*Lf*csip1*csip7*wr^6*alpha_Pd4 + 5165261696*Cf*Lf*csip1*csip7*wr^8*alpha_Pd2 + 864360*Cf*Lf*csip3*csip5*wr^2*alpha_Pd8 - 42353640*Cf*Lf*csip3*csip5*wr^4*alpha_Pd6 + 2075328360*Cf*Lf*csip3*csip5*wr^6*alpha_Pd4 - 101691089640*Cf*Lf*csip3*csip5*wr^8*alpha_Pd2 + 271313*Cf*Lf*csip1*csip7^2*wr*alpha_Pd9 - 1815156*Cf*Lf*csip3*csip7*wr^2*alpha_Pd8 + 59900148*Cf*Lf*csip3*csip7*wr^4*alpha_Pd6 - 1512024948*Cf*Lf*csip3*csip7*wr^6*alpha_Pd4 + 4358189556*Cf*Lf*csip3*csip7*wr^8*alpha_Pd2 - 470596*Cf*Lf*csip1*csip7^4*wr*alpha_Pd9 + 871563*Cf*Lf*csip3*csip7^2*wr*alpha_Pd9 - 3697540*Cf*Lf*csip5*csip7*wr^2*alpha_Pd8 + 100505860*Cf*Lf*csip5*csip7*wr^4*alpha_Pd6 - 971780740*Cf*Lf*csip5*csip7*wr^6*alpha_Pd4 - 146080057340*Cf*Lf*csip5*csip7*wr^8*alpha_Pd2 - 1411788*Cf*Lf*csip3*csip7^4*wr*alpha_Pd9 + 1644685*Cf*Lf*csip5*csip7^2*wr*alpha_Pd9 - 2352980*Cf*Lf*csip5*csip7^4*wr*alpha_Pd9 + 41160*Cf*Lf*csip1*csip3*csip5*csip7^3*alpha_Pd10 - 1764735*Cf*Lf*csip1*csip3*csip5*wr^3*alpha_Pd7 + 86472015*Cf*Lf*csip1*csip3*csip5*wr^5*alpha_Pd5 - 4237128735*Cf*Lf*csip1*csip3*csip5*wr^7*alpha_Pd3 + 207619308015*Cf*Lf*csip1*csip3*csip5*wr^9*alpha_Pd1 + 2470629*Cf*Lf*csip1*csip3*csip7*wr^3*alpha_Pd7 - 61765725*Cf*Lf*csip1*csip3*csip7*wr^5*alpha_Pd5 + 121060821*Cf*Lf*csip1*csip3*csip7*wr^7*alpha_Pd3 + 136435545267*Cf*Lf*csip1*csip3*csip7*wr^9*alpha_Pd1 + 201684*Cf*Lf*csip1*csip3*csip7^3*wr*alpha_Pd9 + 4117715*Cf*Lf*csip1*csip5*csip7*wr^3*alpha_Pd7 - 37059435*Cf*Lf*csip1*csip5*csip7*wr^5*alpha_Pd5 - 6254809085*Cf*Lf*csip1*csip5*csip7*wr^7*alpha_Pd3 + 701950993765*Cf*Lf*csip1*csip5*csip7*wr^9*alpha_Pd1 + 336140*Cf*Lf*csip1*csip5*csip7^3*wr*alpha_Pd9 + 12353145*Cf*Lf*csip3*csip5*csip7*wr^3*alpha_Pd7 - 12353145*Cf*Lf*csip3*csip5*csip7*wr^5*alpha_Pd5 - 28449292935*Cf*Lf*csip3*csip5*csip7*wr^7*alpha_Pd3 + 2817690608775*Cf*Lf*csip3*csip5*csip7*wr^9*alpha_Pd1 + 1008420*Cf*Lf*csip3*csip5*csip7^3*wr*alpha_Pd9 - 8720010936630*Cf*Lf*csip1*csip3*csip5*csip7*wr^10 - 705894*Cf*Lf*csip1*csip3*csip7^2*wr^2*alpha_Pd8 + 864720150*Cf*Lf*csip1*csip3*csip7^2*wr^6*alpha_Pd4 - 44066138844*Cf*Lf*csip1*csip3*csip7^2*wr^8*alpha_Pd2 - 12106082100*Cf*Lf*csip1*csip3*csip7^3*wr^7*alpha_Pd3 + 1210123966716*Cf*Lf*csip1*csip3*csip7^3*wr^9*alpha_Pd1 + 169485149400*Cf*Lf*csip1*csip3*csip7^4*wr^8*alpha_Pd2 - 1176490*Cf*Lf*csip1*csip5*csip7^2*wr^2*alpha_Pd8 + 518832090*Cf*Lf*csip1*csip5*csip7^2*wr^6*alpha_Pd4 + 62144554780*Cf*Lf*csip1*csip5*csip7^2*wr^8*alpha_Pd2 - 2372792091600*Cf*Lf*csip1*csip3*csip7^5*wr^9*alpha_Pd1 - 7263649260*Cf*Lf*csip1*csip5*csip7^3*wr^7*alpha_Pd3 - 514104953180*Cf*Lf*csip1*csip5*csip7^3*wr^9*alpha_Pd1 + 101691089640*Cf*Lf*csip1*csip5*csip7^4*wr^8*alpha_Pd2 - 3529470*Cf*Lf*csip3*csip5*csip7^2*wr^2*alpha_Pd8 + 172944030*Cf*Lf*csip3*csip5*csip7^2*wr^6*alpha_Pd4 + 389815843620*Cf*Lf*csip3*csip5*csip7^2*wr^8*alpha_Pd2 - 1423675254960*Cf*Lf*csip1*csip5*csip7^5*wr^9*alpha_Pd1 - 2421216420*Cf*Lf*csip3*csip5*csip7^3*wr^7*alpha_Pd3 - 5338782206100*Cf*Lf*csip3*csip5*csip7^3*wr^9*alpha_Pd1 + 33897029880*Cf*Lf*csip3*csip5*csip7^4*wr^8*alpha_Pd2 - 474558418320*Cf*Lf*csip3*csip5*csip7^5*wr^9*alpha_Pd1 + 46506724995360*Cf*Lf*csip1*csip3*csip5*csip7^3*wr^10 - 46506724995360*Cf*Lf*csip1*csip3*csip5*csip7^5*wr^10 - 20580*Cf*Lf*csip1*csip3*csip5*csip7*alpha_Pd10 + 36015*Cf*Lf*csip1*csip3*csip5*wr*alpha_Pd9 - 75117*Cf*Lf*csip1*csip3*csip7*wr*alpha_Pd9 - 152635*Cf*Lf*csip1*csip5*csip7*wr*alpha_Pd9 - 499065*Cf*Lf*csip3*csip5*csip7*wr*alpha_Pd9 + 16948514940*Cf*Lf*csip1*csip3*csip5*csip7^2*wr^7*alpha_Pd3 - 2491431696180*Cf*Lf*csip1*csip3*csip5*csip7^2*wr^9*alpha_Pd1 - 237279209160*Cf*Lf*csip1*csip3*csip5*csip7^3*wr^8*alpha_Pd2 + 3321908928240*Cf*Lf*csip1*csip3*csip5*csip7^4*wr^9*alpha_Pd1 + 504210*Cf*Lf*csip1*csip3*csip5*csip7*wr^2*alpha_Pd8 - 1210608210*Cf*Lf*csip1*csip3*csip5*csip7*wr^6*alpha_Pd4 + 118639604580*Cf*Lf*csip1*csip3*csip5*csip7*wr^8*alpha_Pd2 - 144060*Cf*Lf*csip1*csip3*csip5*csip7^2*wr*alpha_Pd9)/(56*Kpwm*wr^7*(49*csip1^2 - 350*csip1*csip7 + 49*csip7^2 + 576)*(441*csip3^2 - 1218*csip3*csip7 + 441*csip7^2 + 400)*(1225*csip5^2 - 2590*csip5*csip7 + 1225*csip7^2 + 144));
            k10 = (67228*Cf*Lf*csip7^5*alpha_Pd10 - 55223*Cf*Lf*csip7^3*alpha_Pd10 + 282240*Cf*Lf*wr^3*alpha_Pd7 - 13829760*Cf*Lf*wr^5*alpha_Pd5 + 677658240*Cf*Lf*wr^7*alpha_Pd3 - 33205253760*Cf*Lf*wr^9*alpha_Pd1 + 67794059760*Cf*Lf*csip1*wr^10 + 244058615136*Cf*Lf*csip3*wr^10 + 677940597600*Cf*Lf*csip5*wr^10 + 331222406256*Cf*Lf*csip7*wr^10 + 3877214914167*Cf*Lf*csip7^3*wr^10 - 2036081594792*Cf*Lf*csip7^5*wr^10 - 7031858141392*Cf*Lf*csip7^7*wr^10 - 581091940800*Cf*Lf*csip7^9*wr^10 - 240*Cf*Lf*csip1*alpha_Pd10 - 864*Cf*Lf*csip3*alpha_Pd10 - 2400*Cf*Lf*csip5*alpha_Pd10 + 7056*Cf*Lf*csip7*alpha_Pd10 - 5760*Cf*Lf*wr*alpha_Pd9 + 5537*Cf*Lf*csip1*csip7^2*alpha_Pd10 - 9604*Cf*Lf*csip1*csip7^4*alpha_Pd10 + 17787*Cf*Lf*csip3*csip7^2*alpha_Pd10 - 28812*Cf*Lf*csip3*csip7^4*alpha_Pd10 + 33565*Cf*Lf*csip5*csip7^2*alpha_Pd10 - 48020*Cf*Lf*csip5*csip7^4*alpha_Pd10 + 11760*Cf*Lf*csip1*wr^2*alpha_Pd8 - 576240*Cf*Lf*csip1*wr^4*alpha_Pd6 + 28235760*Cf*Lf*csip1*wr^6*alpha_Pd4 - 1383552240*Cf*Lf*csip1*wr^8*alpha_Pd2 + 42336*Cf*Lf*csip3*wr^2*alpha_Pd8 - 2074464*Cf*Lf*csip3*wr^4*alpha_Pd6 + 101648736*Cf*Lf*csip3*wr^6*alpha_Pd4 - 4980788064*Cf*Lf*csip3*wr^8*alpha_Pd2 + 117600*Cf*Lf*csip5*wr^2*alpha_Pd8 - 5762400*Cf*Lf*csip5*wr^4*alpha_Pd6 + 282357600*Cf*Lf*csip5*wr^6*alpha_Pd4 - 13835522400*Cf*Lf*csip5*wr^8*alpha_Pd2 - 265104*Cf*Lf*csip7*wr^2*alpha_Pd8 + 9038736*Cf*Lf*csip7*wr^4*alpha_Pd6 - 249281424*Cf*Lf*csip7*wr^6*alpha_Pd4 + 2727574416*Cf*Lf*csip7*wr^8*alpha_Pd2 + 134456*Cf*Lf*csip7^2*wr*alpha_Pd9 - 235298*Cf*Lf*csip7^4*wr*alpha_Pd9 - 2876888*Cf*Lf*csip7^2*wr^3*alpha_Pd7 + 14425208*Cf*Lf*csip7^2*wr^5*alpha_Pd5 + 2783104744*Cf*Lf*csip7^2*wr^7*alpha_Pd3 - 174558174280*Cf*Lf*csip7^2*wr^9*alpha_Pd1 + 823543*Cf*Lf*csip7^3*wr^2*alpha_Pd8 - 77175*Cf*Lf*csip7^3*wr^4*alpha_Pd6 - 198171337*Cf*Lf*csip7^3*wr^6*alpha_Pd4 - 29253070903*Cf*Lf*csip7^3*wr^8*alpha_Pd2 + 1080450*Cf*Lf*csip7^4*wr^5*alpha_Pd5 + 2721456668*Cf*Lf*csip7^4*wr^7*alpha_Pd3 + 276191615910*Cf*Lf*csip7^4*wr^9*alpha_Pd1 - 15126300*Cf*Lf*csip7^5*wr^6*alpha_Pd4 - 37359204652*Cf*Lf*csip7^5*wr^8*alpha_Pd2 + 211768200*Cf*Lf*csip7^6*wr^7*alpha_Pd3 + 512652223328*Cf*Lf*csip7^6*wr^9*alpha_Pd1 - 2964754800*Cf*Lf*csip7^7*wr^8*alpha_Pd2 + 41506567200*Cf*Lf*csip7^8*wr^9*alpha_Pd1 + 153384060207*Cf*Lf*csip1*csip7^2*wr^10 - 2885767143784*Cf*Lf*csip1*csip7^4*wr^10 + 161858317677*Cf*Lf*csip3*csip7^2*wr^10 + 411283962544*Cf*Lf*csip1*csip7^6*wr^10 - 12182592538872*Cf*Lf*csip3*csip7^4*wr^10 - 6148073794485*Cf*Lf*csip5*csip7^2*wr^10 + 4067643585600*Cf*Lf*csip1*csip7^8*wr^10 + 14901134335248*Cf*Lf*csip3*csip7^6*wr^10 + 485857428280*Cf*Lf*csip5*csip7^4*wr^10 + 1355881195200*Cf*Lf*csip3*csip7^8*wr^10 + 9649354505840*Cf*Lf*csip5*csip7^6*wr^10 + 813528717120*Cf*Lf*csip5*csip7^8*wr^10 - 117649*Cf*Lf*csip1*csip7^2*wr^2*alpha_Pd8 + 540225*Cf*Lf*csip1*csip7^2*wr^4*alpha_Pd6 + 116590159*Cf*Lf*csip1*csip7^2*wr^6*alpha_Pd4 - 7188706847*Cf*Lf*csip1*csip7^2*wr^8*alpha_Pd2 - 7563150*Cf*Lf*csip1*csip7^3*wr^5*alpha_Pd5 - 1261667876*Cf*Lf*csip1*csip7^3*wr^7*alpha_Pd3 + 162463621782*Cf*Lf*csip1*csip7^3*wr^9*alpha_Pd1 + 105884100*Cf*Lf*csip1*csip7^4*wr^6*alpha_Pd4 + 12475029364*Cf*Lf*csip1*csip7^4*wr^8*alpha_Pd2 - 352947*Cf*Lf*csip3*csip7^2*wr^2*alpha_Pd8 + 180075*Cf*Lf*csip3*csip7^2*wr^4*alpha_Pd6 + 423183453*Cf*Lf*csip3*csip7^2*wr^6*alpha_Pd4 - 21981186213*Cf*Lf*csip3*csip7^2*wr^8*alpha_Pd2 - 1482377400*Cf*Lf*csip1*csip7^5*wr^7*alpha_Pd3 - 102013918496*Cf*Lf*csip1*csip7^5*wr^9*alpha_Pd1 - 2521050*Cf*Lf*csip3*csip7^3*wr^5*alpha_Pd5 - 5801036892*Cf*Lf*csip3*csip7^3*wr^7*alpha_Pd3 + 591987414690*Cf*Lf*csip3*csip7^3*wr^9*alpha_Pd1 + 20753283600*Cf*Lf*csip1*csip7^6*wr^8*alpha_Pd2 + 35294700*Cf*Lf*csip3*csip7^4*wr^6*alpha_Pd4 + 79485076188*Cf*Lf*csip3*csip7^4*wr^8*alpha_Pd2 - 588245*Cf*Lf*csip5*csip7^2*wr^2*alpha_Pd8 + 108045*Cf*Lf*csip5*csip7^2*wr^4*alpha_Pd6 + 272357435*Cf*Lf*csip5*csip7^2*wr^6*alpha_Pd4 + 28391644925*Cf*Lf*csip5*csip7^2*wr^8*alpha_Pd2 - 290545970400*Cf*Lf*csip1*csip7^7*wr^9*alpha_Pd1 - 494125800*Cf*Lf*csip3*csip7^5*wr^7*alpha_Pd3 - 1088578902432*Cf*Lf*csip3*csip7^5*wr^9*alpha_Pd1 - 1512630*Cf*Lf*csip5*csip7^3*wr^5*alpha_Pd5 - 3738885220*Cf*Lf*csip5*csip7^3*wr^7*alpha_Pd3 - 214277653170*Cf*Lf*csip5*csip7^3*wr^9*alpha_Pd1 + 6917761200*Cf*Lf*csip3*csip7^6*wr^8*alpha_Pd2 + 21176820*Cf*Lf*csip5*csip7^4*wr^6*alpha_Pd4 + 51306728900*Cf*Lf*csip5*csip7^4*wr^8*alpha_Pd2 - 96848656800*Cf*Lf*csip3*csip7^7*wr^9*alpha_Pd1 - 296475480*Cf*Lf*csip5*csip7^5*wr^7*alpha_Pd3 - 703766906080*Cf*Lf*csip5*csip7^5*wr^9*alpha_Pd1 + 4150656720*Cf*Lf*csip5*csip7^6*wr^8*alpha_Pd2 - 58109194080*Cf*Lf*csip5*csip7^7*wr^9*alpha_Pd1 - 1281307729464*Cf*Lf*csip1*csip3*csip7^3*wr^10 + 9586080050064*Cf*Lf*csip1*csip3*csip7^5*wr^10 + 4191932695160*Cf*Lf*csip1*csip5*csip7^3*wr^10 - 9491168366400*Cf*Lf*csip1*csip3*csip7^7*wr^10 + 790930697200*Cf*Lf*csip1*csip5*csip7^5*wr^10 + 22066966451880*Cf*Lf*csip3*csip5*csip7^3*wr^10 - 5694701019840*Cf*Lf*csip1*csip5*csip7^7*wr^10 - 20406011987760*Cf*Lf*csip3*csip5*csip7^5*wr^10 - 1898233673280*Cf*Lf*csip3*csip5*csip7^7*wr^10 + 735*Cf*Lf*csip1*csip3*csip5*alpha_Pd10 - 1533*Cf*Lf*csip1*csip3*csip7*alpha_Pd10 - 3115*Cf*Lf*csip1*csip5*csip7*alpha_Pd10 - 10185*Cf*Lf*csip3*csip5*csip7*alpha_Pd10 + 1764*Cf*Lf*csip1*csip3*wr*alpha_Pd9 + 4900*Cf*Lf*csip1*csip5*wr*alpha_Pd9 - 10976*Cf*Lf*csip1*csip7*wr*alpha_Pd9 + 17640*Cf*Lf*csip3*csip5*wr*alpha_Pd9 - 37044*Cf*Lf*csip3*csip7*wr*alpha_Pd9 - 75460*Cf*Lf*csip5*csip7*wr*alpha_Pd9 + 4116*Cf*Lf*csip1*csip3*csip7^3*alpha_Pd10 + 6860*Cf*Lf*csip1*csip5*csip7^3*alpha_Pd10 + 20580*Cf*Lf*csip3*csip5*csip7^3*alpha_Pd10 - 86436*Cf*Lf*csip1*csip3*wr^3*alpha_Pd7 + 4235364*Cf*Lf*csip1*csip3*wr^5*alpha_Pd5 - 207532836*Cf*Lf*csip1*csip3*wr^7*alpha_Pd3 + 10169108964*Cf*Lf*csip1*csip3*wr^9*alpha_Pd1 - 240100*Cf*Lf*csip1*csip5*wr^3*alpha_Pd7 + 11764900*Cf*Lf*csip1*csip5*wr^5*alpha_Pd5 - 576480100*Cf*Lf*csip1*csip5*wr^7*alpha_Pd3 + 28247524900*Cf*Lf*csip1*csip5*wr^9*alpha_Pd1 + 373184*Cf*Lf*csip1*csip7*wr^3*alpha_Pd7 - 10218656*Cf*Lf*csip1*csip7*wr^5*alpha_Pd5 + 105413504*Cf*Lf*csip1*csip7*wr^7*alpha_Pd3 + 14204469664*Cf*Lf*csip1*csip7*wr^9*alpha_Pd1 - 864360*Cf*Lf*csip3*csip5*wr^3*alpha_Pd7 + 42353640*Cf*Lf*csip3*csip5*wr^5*alpha_Pd5 - 2075328360*Cf*Lf*csip3*csip5*wr^7*alpha_Pd3 + 101691089640*Cf*Lf*csip3*csip5*wr^9*alpha_Pd1 + 33614*Cf*Lf*csip1*csip7^3*wr*alpha_Pd9 + 1222452*Cf*Lf*csip3*csip7*wr^3*alpha_Pd7 - 30857652*Cf*Lf*csip3*csip7*wr^5*alpha_Pd5 + 88942644*Cf*Lf*csip3*csip7*wr^7*alpha_Pd3 + 65372843340*Cf*Lf*csip3*csip7*wr^9*alpha_Pd1 + 100842*Cf*Lf*csip3*csip7^3*wr*alpha_Pd9 + 2051140*Cf*Lf*csip5*csip7*wr^3*alpha_Pd7 - 19832260*Cf*Lf*csip5*csip7*wr^5*alpha_Pd5 - 2981225660*Cf*Lf*csip5*csip7*wr^7*alpha_Pd3 + 339777370940*Cf*Lf*csip5*csip7*wr^9*alpha_Pd1 + 168070*Cf*Lf*csip5*csip7^3*wr*alpha_Pd9 - 207619308015*Cf*Lf*csip1*csip3*csip5*wr^10 - 278803070763*Cf*Lf*csip1*csip3*csip7*wr^10 - 1097416342365*Cf*Lf*csip1*csip5*csip7*wr^10 - 4241365863735*Cf*Lf*csip3*csip5*csip7*wr^10 - 2940*Cf*Lf*csip1*csip3*csip5*csip7^2*alpha_Pd10 - 36015*Cf*Lf*csip1*csip3*csip5*wr^2*alpha_Pd8 + 1764735*Cf*Lf*csip1*csip3*csip5*wr^4*alpha_Pd6 - 86472015*Cf*Lf*csip1*csip3*csip5*wr^6*alpha_Pd4 + 4237128735*Cf*Lf*csip1*csip3*csip5*wr^8*alpha_Pd2 + 50421*Cf*Lf*csip1*csip3*csip7*wr^2*alpha_Pd8 - 1260525*Cf*Lf*csip1*csip3*csip7*wr^4*alpha_Pd6 + 2470629*Cf*Lf*csip1*csip3*csip7*wr^6*alpha_Pd4 + 2784398883*Cf*Lf*csip1*csip3*csip7*wr^8*alpha_Pd2 - 14406*Cf*Lf*csip1*csip3*csip7^2*wr*alpha_Pd9 + 84035*Cf*Lf*csip1*csip5*csip7*wr^2*alpha_Pd8 - 756315*Cf*Lf*csip1*csip5*csip7*wr^4*alpha_Pd6 - 127649165*Cf*Lf*csip1*csip5*csip7*wr^6*alpha_Pd4 + 14325530485*Cf*Lf*csip1*csip5*csip7*wr^8*alpha_Pd2 - 24010*Cf*Lf*csip1*csip5*csip7^2*wr*alpha_Pd9 + 252105*Cf*Lf*csip3*csip5*csip7*wr^2*alpha_Pd8 - 252105*Cf*Lf*csip3*csip5*csip7*wr^4*alpha_Pd6 - 580597815*Cf*Lf*csip3*csip5*csip7*wr^6*alpha_Pd4 + 57503889975*Cf*Lf*csip3*csip5*csip7*wr^8*alpha_Pd2 - 72030*Cf*Lf*csip3*csip5*csip7^2*wr*alpha_Pd9 + 17647350*Cf*Lf*csip1*csip3*csip7^2*wr^5*alpha_Pd5 - 899308956*Cf*Lf*csip1*csip3*csip7^2*wr^7*alpha_Pd3 + 5084554482*Cf*Lf*csip1*csip3*csip7^2*wr^9*alpha_Pd1 - 247062900*Cf*Lf*csip1*csip3*csip7^3*wr^6*alpha_Pd4 + 24696407484*Cf*Lf*csip1*csip3*csip7^3*wr^8*alpha_Pd2 + 3458880600*Cf*Lf*csip1*csip3*csip7^4*wr^7*alpha_Pd3 - 515234854176*Cf*Lf*csip1*csip3*csip7^4*wr^9*alpha_Pd1 + 10588410*Cf*Lf*csip1*csip5*csip7^2*wr^5*alpha_Pd5 + 1268256220*Cf*Lf*csip1*csip5*csip7^2*wr^7*alpha_Pd3 - 262701981570*Cf*Lf*csip1*csip5*csip7^2*wr^9*alpha_Pd1 - 48424328400*Cf*Lf*csip1*csip3*csip7^5*wr^8*alpha_Pd2 - 148237740*Cf*Lf*csip1*csip5*csip7^3*wr^6*alpha_Pd4 - 10491937820*Cf*Lf*csip1*csip5*csip7^3*wr^8*alpha_Pd2 + 677940597600*Cf*Lf*csip1*csip3*csip7^6*wr^9*alpha_Pd1 + 2075328360*Cf*Lf*csip1*csip5*csip7^4*wr^7*alpha_Pd3 + 45196039840*Cf*Lf*csip1*csip5*csip7^4*wr^9*alpha_Pd1 + 3529470*Cf*Lf*csip3*csip5*csip7^2*wr^5*alpha_Pd5 + 7955425380*Cf*Lf*csip3*csip5*csip7^2*wr^7*alpha_Pd3 - 1194870303270*Cf*Lf*csip3*csip5*csip7^2*wr^9*alpha_Pd1 - 29054597040*Cf*Lf*csip1*csip5*csip7^5*wr^8*alpha_Pd2 - 49412580*Cf*Lf*csip3*csip5*csip7^3*wr^6*alpha_Pd4 - 108954738900*Cf*Lf*csip3*csip5*csip7^3*wr^8*alpha_Pd2 + 406764358560*Cf*Lf*csip1*csip5*csip7^6*wr^9*alpha_Pd1 + 691776120*Cf*Lf*csip3*csip5*csip7^4*wr^7*alpha_Pd3 + 1491469314720*Cf*Lf*csip3*csip5*csip7^4*wr^9*alpha_Pd1 - 9684865680*Cf*Lf*csip3*csip5*csip7^5*wr^8*alpha_Pd2 + 135588119520*Cf*Lf*csip3*csip5*csip7^6*wr^9*alpha_Pd1 + 4982863392360*Cf*Lf*csip1*csip3*csip5*csip7^2*wr^10 - 16609544641200*Cf*Lf*csip1*csip3*csip5*csip7^4*wr^10 + 13287635712960*Cf*Lf*csip1*csip3*csip5*csip7^6*wr^10 + 345888060*Cf*Lf*csip1*csip3*csip5*csip7^2*wr^6*alpha_Pd4 - 50845544820*Cf*Lf*csip1*csip3*csip5*csip7^2*wr^8*alpha_Pd2 - 4842432840*Cf*Lf*csip1*csip3*csip5*csip7^3*wr^7*alpha_Pd3 + 949116836640*Cf*Lf*csip1*csip3*csip5*csip7^3*wr^9*alpha_Pd1 + 67794059760*Cf*Lf*csip1*csip3*csip5*csip7^4*wr^8*alpha_Pd2 - 949116836640*Cf*Lf*csip1*csip3*csip5*csip7^5*wr^9*alpha_Pd1 + 10290*Cf*Lf*csip1*csip3*csip5*csip7*wr*alpha_Pd9 - 24706290*Cf*Lf*csip1*csip3*csip5*csip7*wr^5*alpha_Pd5 + 2421216420*Cf*Lf*csip1*csip3*csip5*csip7*wr^7*alpha_Pd3 - 177959406870*Cf*Lf*csip1*csip3*csip5*csip7*wr^9*alpha_Pd1)/(8*Kpwm*wr^7*(49*csip1^2 - 350*csip1*csip7 + 49*csip7^2 + 576)*(441*csip3^2 - 1218*csip3*csip7 + 441*csip7^2 + 400)*(1225*csip5^2 - 2590*csip5*csip7 + 1225*csip7^2 + 144));
    
            K_alt = [k1 k2 k3 k4 k5 k6 k7 k8 k9 k10];
        
        end
    
    else
    
    error('??? Input variable "n_har" must be equal or smaller than four (4). Try "help tuning_method_n_modes" for more information.')
   
    end
    
end

end

